! ---------------------------------------------
! Generated by opyplus version 1.4.2
! Copyright (c) 2024, Openergy development team
! http://www.openergy.fr
! https://github.com/openergy/opyplus
! ---------------------------------------------

! - Linux Line endings


Boiler:HotWater,
    main boiler,                   ! Name
    naturalgas,                    ! Fuel Type
    autosize,                      ! Nominal Capacity
    0.85,                          ! Nominal Thermal Efficiency
    enteringboiler,                ! Efficiency Curve Temperature Evaluation Variable
    boiler efficiency curve,       ! Normalized Boiler Efficiency Curve Name
    autosize,                      ! Design Water Flow Rate
    0.0,                           ! Minimum Part Load Ratio
    1.0,                           ! Maximum Part Load Ratio
    1.0,                           ! Optimum Part Load Ratio
    main boiler inlet,             ! Boiler Water Inlet Node Name
    main boiler outlet,            ! Boiler Water Outlet Node Name
    100.0,                         ! Water Outlet Upper Temperature Limit
    notmodulated,                  ! Boiler Flow Mode
    0.0,                           ! Parasitic Electric Load
    1.0,                           ! Sizing Factor
    General;                       ! End-Use Subcategory


Branch,
    bedroom-heating branch,        ! Name
    ,                              ! Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    ! Component 1 Object Type
    bedroom-baseboard heat,        ! Component 1 Name
    bedroom-baseboard inlet,       ! Component 1 Inlet Node Name
    bedroom-baseboard outlet;      ! Component 1 Outlet Node Name


Branch,
    living-heating branch,         ! Name
    ,                              ! Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    ! Component 1 Object Type
    living-baseboard heat,         ! Component 1 Name
    living-baseboard inlet,        ! Component 1 Inlet Node Name
    living-baseboard outlet;       ! Component 1 Outlet Node Name


Branch,
    main boiler branch,            ! Name
    ,                              ! Pressure Drop Curve Name
    boiler:hotwater,               ! Component 1 Object Type
    main boiler,                   ! Component 1 Name
    main boiler inlet,             ! Component 1 Inlet Node Name
    main boiler outlet;            ! Component 1 Outlet Node Name


Branch,
    main hot water loop demand bypass branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    main hot water loop demand side bypass pipe,    ! Component 1 Name
    main hot water loop demand bypass inlet,    ! Component 1 Inlet Node Name
    main hot water loop demand bypass outlet;    ! Component 1 Outlet Node Name


Branch,
    main hot water loop demand inlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    main hot water loop demand inlet pipe,    ! Component 1 Name
    main hot water loop demand inlet,    ! Component 1 Inlet Node Name
    main hot water loop demand inlet pipe outlet;    ! Component 1 Outlet Node Name


Branch,
    main hot water loop demand outlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    main hot water loop demand outlet pipe,    ! Component 1 Name
    main hot water loop demand outlet pipe inlet,    ! Component 1 Inlet Node Name
    main hot water loop demand outlet;    ! Component 1 Outlet Node Name


Branch,
    main hot water loop supply bypass branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    main hot water loop supply side bypass pipe,    ! Component 1 Name
    main hot water loop supply bypass inlet,    ! Component 1 Inlet Node Name
    main hot water loop supply bypass outlet;    ! Component 1 Outlet Node Name


Branch,
    main hot water loop supply inlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pump:constantspeed,            ! Component 1 Object Type
    main hot water loop supply pump,    ! Component 1 Name
    main hot water loop supply inlet,    ! Component 1 Inlet Node Name
    main hot water loop pump outlet;    ! Component 1 Outlet Node Name


Branch,
    main hot water loop supply outlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    main hot water loop supply outlet pipe,    ! Component 1 Name
    main hot water loop supply outlet pipe inlet,    ! Component 1 Inlet Node Name
    main hot water loop supply outlet;    ! Component 1 Outlet Node Name


BranchList,
    main hot water loop demand side branches,    ! Name
    main hot water loop demand inlet branch,    ! Branch 1 Name
    main hot water loop demand bypass branch,    ! Branch 2 Name
    living-heating branch,         ! Branch 3 Name
    bedroom-heating branch,        ! Branch 4 Name
    main hot water loop demand outlet branch;    ! Branch 5 Name


BranchList,
    main hot water loop supply side branches,    ! Name
    main hot water loop supply inlet branch,    ! Branch 1 Name
    main boiler branch,            ! Branch 2 Name
    main hot water loop supply bypass branch,    ! Branch 3 Name
    main hot water loop supply outlet branch;    ! Branch 4 Name


Building,
    Mid terraced solid walls,      ! Name
    0.0,                           ! North Axis
    suburbs,                       ! Terrain
    0.04,                          ! Loads Convergence Tolerance Value
    0.4,                           ! Temperature Convergence Tolerance Value
    fullexterior,                  ! Solar Distribution
    25,                            ! Maximum Number of Warmup Days
    20;                            ! Minimum Number of Warmup Days


BuildingSurface:Detailed,
    loft side wall 1,              ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    bedroom,                       ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    3.0,                           ! Number of Vertices
    3.2,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    8.100000000000001,             ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    5.4,                           ! Vertex 2 Z-coordinate
    6.4,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    5.4;                           ! Vertex 3 Z-coordinate


BuildingSurface:Detailed,
    loft side wall 2,              ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    bedroom,                       ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    3.0,                           ! Number of Vertices
    3.2,                           ! Vertex 1 X-coordinate
    5.3,                           ! Vertex 1 Y-coordinate
    8.100000000000001,             ! Vertex 1 Z-coordinate
    6.4,                           ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    5.4,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    5.4;                           ! Vertex 3 Z-coordinate


BuildingSurface:Detailed,
    roof surface 1,                ! Name
    roof,                          ! Surface Type
    roof-construction,             ! Construction Name
    bedroom,                       ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    3.2,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    8.100000000000001,             ! Vertex 1 Z-coordinate
    6.4,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    5.4,                           ! Vertex 2 Z-coordinate
    6.4,                           ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    5.4,                           ! Vertex 3 Z-coordinate
    3.2,                           ! Vertex 4 X-coordinate
    5.3,                           ! Vertex 4 Y-coordinate
    8.100000000000001;             ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    roof surface 2,                ! Name
    roof,                          ! Surface Type
    roof-construction,             ! Construction Name
    bedroom,                       ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    3.2,                           ! Vertex 1 X-coordinate
    5.3,                           ! Vertex 1 Y-coordinate
    8.100000000000001,             ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    5.4,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    5.4,                           ! Vertex 3 Z-coordinate
    3.2,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    8.100000000000001;             ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey -1 east wall subfloor,  ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    subfloor,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    6.4,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    6.4,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    -0.6,                          ! Vertex 2 Z-coordinate
    6.4,                           ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    -0.6,                          ! Vertex 3 Z-coordinate
    6.4,                           ! Vertex 4 X-coordinate
    5.3,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey -1 floor subfloor-ground,    ! Name
    floor,                         ! Surface Type
    groundfloor-construction,      ! Construction Name
    subfloor,                      ! Zone Name
    ground,                        ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    1.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    -0.6,                          ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    -0.6,                          ! Vertex 2 Z-coordinate
    6.4,                           ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    -0.6,                          ! Vertex 3 Z-coordinate
    6.4,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    -0.6;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey -1 north wall subfloor, ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    subfloor,                      ! Zone Name
    adiabatic,                     ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    6.4,                           ! Vertex 1 X-coordinate
    5.3,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    6.4,                           ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    -0.6,                          ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    -0.6,                          ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    5.3,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey -1 south wall subfloor, ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    subfloor,                      ! Zone Name
    adiabatic,                     ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    -0.6,                          ! Vertex 2 Z-coordinate
    6.4,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    -0.6,                          ! Vertex 3 Z-coordinate
    6.4,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey -1 west wall subfloor,  ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    subfloor,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    5.3,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    -0.6,                          ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    -0.6,                          ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey 1 east wall living,     ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    living,                        ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    6.4,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    6.4,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    6.4,                           ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    6.4,                           ! Vertex 4 X-coordinate
    5.3,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey 1 floor living-subfloor,! Name
    floor,                         ! Surface Type
    groundfloor-construction,      ! Construction Name
    living,                        ! Zone Name
    zone,                          ! Outside Boundary Condition
    subfloor,                      ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    1.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    6.4,                           ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    6.4,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey 1 north wall living,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    living,                        ! Zone Name
    adiabatic,                     ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    6.4,                           ! Vertex 1 X-coordinate
    5.3,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    6.4,                           ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    5.3,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey 1 south wall living,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    living,                        ! Zone Name
    adiabatic,                     ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    6.4,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    6.4,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey 1 west wall living,     ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    living,                        ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    5.3,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey 2 east wall bedroom,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    bedroom,                       ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    6.4,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    6.4,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    6.4,                           ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    6.4,                           ! Vertex 4 X-coordinate
    5.3,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey 2 floor bedroom-living, ! Name
    floor,                         ! Surface Type
    floor-construction,            ! Construction Name
    bedroom,                       ! Zone Name
    zone,                          ! Outside Boundary Condition
    living,                        ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    1.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    4.4799999999999995,            ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    4.4799999999999995,            ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    6.4,                           ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    6.4,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey 2 internal wall living-bedroom,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    living,                        ! Zone Name
    zone,                          ! Outside Boundary Condition
    bedroom,                       ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    4.4799999999999995,            ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    4.4799999999999995,            ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    4.4799999999999995,            ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    4.4799999999999995,            ! Vertex 4 X-coordinate
    5.3,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey 2 living ceiling,       ! Name
    ceiling,                       ! Surface Type
    ceiling-construction,          ! Construction Name
    living,                        ! Zone Name
    zone,                          ! Outside Boundary Condition
    bedroom,                       ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    4.4799999999999995,            ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    5.4,                           ! Vertex 2 Z-coordinate
    4.4799999999999995,            ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    5.4,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    5.3,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey 2 north wall bedroom,   ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    bedroom,                       ! Zone Name
    adiabatic,                     ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    6.4,                           ! Vertex 1 X-coordinate
    5.3,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    6.4,                           ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    4.48,                          ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    4.48,                          ! Vertex 4 X-coordinate
    5.3,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey 2 north wall living,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    living,                        ! Zone Name
    adiabatic,                     ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    4.4799999999999995,            ! Vertex 1 X-coordinate
    5.3,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    4.4799999999999995,            ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    5.3,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey 2 south wall bedroom,   ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    bedroom,                       ! Zone Name
    adiabatic,                     ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    4.4799999999999995,            ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    4.4799999999999995,            ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    6.4,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    6.4,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey 2 south wall living,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    living,                        ! Zone Name
    adiabatic,                     ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    4.4799999999999995,            ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    4.4799999999999995,            ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    storey 2 west wall living,     ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    living,                        ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    5.3,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


Connector:Mixer,
    main hot water loop demand mixer,    ! Name
    main hot water loop demand outlet branch,    ! Outlet Branch Name
    main hot water loop demand bypass branch,    ! Inlet Branch 1 Name
    living-heating branch,         ! Inlet Branch 2 Name
    bedroom-heating branch;        ! Inlet Branch 3 Name


Connector:Mixer,
    main hot water loop supply mixer,    ! Name
    main hot water loop supply outlet branch,    ! Outlet Branch Name
    main boiler branch,            ! Inlet Branch 1 Name
    main hot water loop supply bypass branch;    ! Inlet Branch 2 Name


Connector:Splitter,
    main hot water loop demand splitter,    ! Name
    main hot water loop demand inlet branch,    ! Inlet Branch Name
    main hot water loop demand bypass branch,    ! Outlet Branch 1 Name
    living-heating branch,         ! Outlet Branch 2 Name
    bedroom-heating branch;        ! Outlet Branch 3 Name


Connector:Splitter,
    main hot water loop supply splitter,    ! Name
    main hot water loop supply inlet branch,    ! Inlet Branch Name
    main boiler branch,            ! Outlet Branch 1 Name
    main hot water loop supply bypass branch;    ! Outlet Branch 2 Name


ConnectorList,
    main hot water loop demand side connectors,    ! Name
    connector:splitter,            ! Connector 1 Object Type
    main hot water loop demand splitter,    ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    main hot water loop demand mixer;    ! Connector 2 Name


ConnectorList,
    main hot water loop supply side connectors,    ! Name
    connector:splitter,            ! Connector 1 Object Type
    main hot water loop supply splitter,    ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    main hot water loop supply mixer;    ! Connector 2 Name


Construction,
    adiabatic wall-construction,   ! Name
    brickwork_outer_code-adiabatic wall-0.22,    ! Outside Layer
    plaster_dense_code-adiabatic wall-0.013,    ! Layer 2
    adiabatic_insulation-adiabatic wall-1.0;    ! Layer 3


Construction,
    ceiling-construction,          ! Name
    carpet_and_fibrous_pad_code-floor-0.01,    ! Outside Layer
    floor_boards_code-floor-0.018, ! Layer 2
    joists_code-floor-0.12,        ! Layer 3
    painted_plaster_code-floor-0.013;    ! Layer 4


Construction,
    double glazing,                ! Name
    clear_6mm_code,                ! Outside Layer
    air,                           ! Layer 2
    clear_6mm_code;                ! Layer 3


Construction,
    floor-construction,            ! Name
    painted_plaster_code-floor-0.013,    ! Outside Layer
    joists_code-floor-0.12,        ! Layer 2
    floor_boards_code-floor-0.018, ! Layer 3
    carpet_and_fibrous_pad_code-floor-0.01;    ! Layer 4


Construction,
    furniture-construction,        ! Name
    wood_plastic_code-furniture-0.0254;    ! Outside Layer


Construction,
    groundfloor-construction,      ! Name
    joists_code-groundfloor-0.12,  ! Outside Layer
    floor_boards_code-groundfloor-0.018,    ! Layer 2
    carpet_and_fibrous_pad_code-groundfloor-0.01;    ! Layer 3


Construction,
    internalwall-construction,     ! Name
    painted_plaster_code-internalwall-0.0027,    ! Outside Layer
    brick_code-internalwall-0.22,  ! Layer 2
    painted_plaster_code-internalwall-0.0027;    ! Layer 3


Construction,
    roof-construction,             ! Name
    f14_slate_or_tile_code-roof-0.0127,    ! Outside Layer
    joists_with_100mm_insulation_code-roof-0.05,    ! Layer 2
    painted_plaster_code-roof-0.019;    ! Layer 3


Construction,
    subfloor-construction,         ! Name
    alluvial_clay_code-subfloor-0.5;    ! Outside Layer


Construction,
    wall-construction,             ! Name
    brickwork_outer_code-wall-0.22,! Outside Layer
    plaster_dense_code-wall-0.013; ! Layer 2


Curve:Biquadratic,
    boiler efficiency curve,       ! Name
    1.124970374,                   ! Coefficient1 Constant
    0.014963852,                   ! Coefficient2 x
    -0.02599835,                   ! Coefficient3 x**2
    0.0,                           ! Coefficient4 y
    -1.40464e-06,                  ! Coefficient5 y**2
    -0.00153624,                   ! Coefficient6 x*y
    0.1,                           ! Minimum Value of x
    1.0,                           ! Maximum Value of x
    30.0,                          ! Minimum Value of y
    85.0,                          ! Maximum Value of y
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    dimensionless,                 ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Cubic,
    defaultfaneffratiocurve,       ! Name
    0.33856828,                    ! Coefficient1 Constant
    1.72644131,                    ! Coefficient2 x
    -1.49280132,                   ! Coefficient3 x**2
    0.42776208,                    ! Coefficient4 x**3
    0.5,                           ! Minimum Value of x
    1.5,                           ! Maximum Value of x
    0.3,                           ! Minimum Curve Output
    1.0;                           ! Maximum Curve Output


Curve:Exponent,
    defaultfanpowerratiocurve,     ! Name
    0.0,                           ! Coefficient1 Constant
    1.0,                           ! Coefficient2 Constant
    3.0,                           ! Coefficient3 Constant
    0.0,                           ! Minimum Value of x
    1.5,                           ! Maximum Value of x
    0.01,                          ! Minimum Curve Output
    1.5;                           ! Maximum Curve Output


Curve:Linear,
    100p efficient,                ! Name
    1.0,                           ! Coefficient1 Constant
    0.0,                           ! Coefficient2 x
    0.0,                           ! Minimum Value of x
    1.0;                           ! Maximum Value of x


DesignSpecification:OutdoorAir,
    designspec outdoorair,         ! Name
    flow/person,                   ! Outdoor Air Method
    0.00944,                       ! Outdoor Air Flow per Person
    0.0,                           ! Outdoor Air Flow per Zone Floor Area
    0.0,                           ! Outdoor Air Flow per Zone
    0.0;                           ! Outdoor Air Flow Air Changes per Hour


ElectricEquipment,
    bedroom-equipment,             ! Name
    bedroom,                       ! Zone or ZoneList Name
    equipment-schedule,            ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    General;                       ! End-Use Subcategory


ElectricEquipment,
    living-equipment,              ! Name
    living,                        ! Zone or ZoneList Name
    equipment-schedule,            ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    General;                       ! End-Use Subcategory


EnvironmentalImpactFactors,
    0.3,                           ! District Heating Efficiency
    3.0,                           ! District Cooling COP
    0.25,                          ! Steam Conversion Efficiency
    298.0,                         ! Total Carbon Equivalent Emission Factor From N2O
    25.0,                          ! Total Carbon Equivalent Emission Factor From CH4
    1.0;                           ! Total Carbon Equivalent Emission Factor From CO2


ExternalInterface,
    ptolemyserver;                 ! Name of External Interface


ExternalInterface:Schedule,
    bedroom-thermostat dual sp control-heating-ext,    ! Name
    ,                              ! Schedule Type Limits Name
    20.0;                          ! Initial Value


ExternalInterface:Schedule,
    bedroom-ventilation-ext,       ! Name
    ,                              ! Schedule Type Limits Name
    0.0;                           ! Initial Value


ExternalInterface:Schedule,
    living-thermostat dual sp control-heating-ext,    ! Name
    ,                              ! Schedule Type Limits Name
    20.0;                          ! Initial Value


ExternalInterface:Schedule,
    living-ventilation-ext,        ! Name
    ,                              ! Schedule Type Limits Name
    0.0;                           ! Initial Value


FenestrationSurface:Detailed,
    roof surface 1-window,         ! Name
    window,                        ! Surface Type
    double glazing,                ! Construction Name
    roof surface 1,                ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    4.5600000000000005,            ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    6.952500000000001,             ! Vertex 1 Z-coordinate
    5.04,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    6.547500000000001,             ! Vertex 2 Z-coordinate
    5.04,                          ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    6.547500000000001,             ! Vertex 3 Z-coordinate
    4.5600000000000005,            ! Vertex 4 X-coordinate
    5.3,                           ! Vertex 4 Y-coordinate
    6.952500000000001;             ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    roof surface 2-window,         ! Name
    window,                        ! Surface Type
    double glazing,                ! Construction Name
    roof surface 2,                ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.84,                          ! Vertex 1 X-coordinate
    5.3,                           ! Vertex 1 Y-coordinate
    6.952500000000001,             ! Vertex 1 Z-coordinate
    1.36,                          ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    6.547500000000001,             ! Vertex 2 Z-coordinate
    1.36,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    6.547500000000001,             ! Vertex 3 Z-coordinate
    1.84,                          ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    6.952500000000001;             ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    storey 1 east wall living-window,    ! Name
    window,                        ! Surface Type
    double glazing,                ! Construction Name
    storey 1 east wall living,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    6.4,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    1.7550000000000003,            ! Vertex 1 Z-coordinate
    6.4,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.945,                         ! Vertex 2 Z-coordinate
    6.4,                           ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    0.945,                         ! Vertex 3 Z-coordinate
    6.4,                           ! Vertex 4 X-coordinate
    5.3,                           ! Vertex 4 Y-coordinate
    1.7550000000000003;            ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    storey 1 west wall living-window,    ! Name
    window,                        ! Surface Type
    double glazing,                ! Construction Name
    storey 1 west wall living,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    5.3,                           ! Vertex 1 Y-coordinate
    1.7550000000000003,            ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    0.945,                         ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.945,                         ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    1.7550000000000003;            ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    storey 2 east wall bedroom-window,    ! Name
    window,                        ! Surface Type
    double glazing,                ! Construction Name
    storey 2 east wall bedroom,    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    6.4,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    4.455,                         ! Vertex 1 Z-coordinate
    6.4,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    3.645,                         ! Vertex 2 Z-coordinate
    6.4,                           ! Vertex 3 X-coordinate
    5.3,                           ! Vertex 3 Y-coordinate
    3.645,                         ! Vertex 3 Z-coordinate
    6.4,                           ! Vertex 4 X-coordinate
    5.3,                           ! Vertex 4 Y-coordinate
    4.455;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    storey 2 west wall living-window,    ! Name
    window,                        ! Surface Type
    double glazing,                ! Construction Name
    storey 2 west wall living,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    5.3,                           ! Vertex 1 Y-coordinate
    4.455,                         ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    5.3,                           ! Vertex 2 Y-coordinate
    3.645,                         ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    3.645,                         ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    4.455;                         ! Vertex 4 Z-coordinate


FuelFactors,
    electricity,                   ! Existing Fuel Resource Name
    ,                              ! Units of Measure
    ,                              ! Energy per Unit Factor
    ,                              ! Source Energy Factor
    ,                              ! Source Energy Schedule Name
    0.2777777777777778,            ! CO2 Emission Factor
    grid carbon intensity schedule;! CO2 Emission Factor Schedule Name


FuelFactors,
    naturalgas,                    ! Existing Fuel Resource Name
    ,                              ! Units of Measure
    ,                              ! Energy per Unit Factor
    1.0,                           ! Source Energy Factor
    ,                              ! Source Energy Schedule Name
    52.0;                          ! CO2 Emission Factor


GlobalGeometryRules,
    upperleftcorner,               ! Starting Vertex Position
    counterclockwise,              ! Vertex Entry Direction
    relative;                      ! Coordinate System


InternalMass,
    intmass-bedroom-loft-ceiling,  ! Name
    ceiling-construction,          ! Construction Name
    bedroom,                       ! Zone or ZoneList Name
    15.8882;                       ! Surface Area


InternalMass,
    intmass-bedroom-loft-floor,    ! Name
    floor-construction,            ! Construction Name
    bedroom,                       ! Zone or ZoneList Name
    15.8882;                       ! Surface Area


InternalMass,
    intmass-ceiling-living-living-storey-2,    ! Name
    ceiling-construction,          ! Construction Name
    living,                        ! Zone or ZoneList Name
    23.743999999999996;            ! Surface Area


InternalMass,
    intmass-floor-living-living-storey-2,    ! Name
    floor-construction,            ! Construction Name
    living,                        ! Zone or ZoneList Name
    23.743999999999996;            ! Surface Area


InternalMass,
    intmass-furniture-bedroom,     ! Name
    furniture-construction,        ! Construction Name
    bedroom,                       ! Zone or ZoneList Name
    140.03499562554683;            ! Surface Area


InternalMass,
    intmass-furniture-living,      ! Name
    furniture-construction,        ! Construction Name
    living,                        ! Zone or ZoneList Name
    60.809898762654655;            ! Surface Area


InternalMass,
    intmass-partitions-bedroom,    ! Name
    internalwall-construction,     ! Construction Name
    bedroom,                       ! Zone or ZoneList Name
    132.79051851851852;            ! Surface Area


InternalMass,
    intmass-partitions-living,     ! Name
    internalwall-construction,     ! Construction Name
    living,                        ! Zone or ZoneList Name
    57.66399999999999;             ! Surface Area


Lights,
    bedroom-lights,                ! Name
    bedroom,                       ! Zone or ZoneList Name
    lighting-schedule,             ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    0.0,                           ! Lighting Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    General,                       ! End-Use Subcategory
    no,                            ! Return Air Fraction Calculated from Plenum Temperature
    0.0,                           ! Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                           ! Return Air Fraction Function of Plenum Temperature Coefficient 2


Lights,
    living-lights,                 ! Name
    living,                        ! Zone or ZoneList Name
    lighting-schedule,             ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    0.0,                           ! Lighting Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    General,                       ! End-Use Subcategory
    no,                            ! Return Air Fraction Calculated from Plenum Temperature
    0.0,                           ! Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                           ! Return Air Fraction Function of Plenum Temperature Coefficient 2


Material,
    adiabatic_insulation-adiabatic wall-1.0,    ! Name
    rough,                         ! Roughness
    1.0,                           ! Thickness
    0.01,                          ! Conductivity
    10.0,                          ! Density
    100.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    alluvial_clay_code-subfloor-0.5,    ! Name
    rough,                         ! Roughness
    0.5,                           ! Thickness
    1.21,                          ! Conductivity
    1960.0,                        ! Density
    840.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    brick_code-internalwall-0.22,  ! Name
    mediumrough,                   ! Roughness
    0.22,                          ! Thickness
    0.72,                          ! Conductivity
    1920.0,                        ! Density
    835.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.93,                          ! Solar Absorptance
    0.93;                          ! Visible Absorptance


Material,
    brickwork_outer_code-adiabatic wall-0.22,    ! Name
    rough,                         ! Roughness
    0.22,                          ! Thickness
    0.76,                          ! Conductivity
    1700.0,                        ! Density
    800.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.8;                           ! Visible Absorptance


Material,
    brickwork_outer_code-wall-0.22,! Name
    rough,                         ! Roughness
    0.22,                          ! Thickness
    0.76,                          ! Conductivity
    1700.0,                        ! Density
    800.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.8;                           ! Visible Absorptance


Material,
    f14_slate_or_tile_code-roof-0.0127,    ! Name
    veryrough,                     ! Roughness
    0.0127,                        ! Thickness
    1.59,                          ! Conductivity
    1920.0,                        ! Density
    1260.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    floor_boards_code-floor-0.018, ! Name
    mediumsmooth,                  ! Roughness
    0.018,                         ! Thickness
    0.17,                          ! Conductivity
    600.0,                         ! Density
    1700.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    floor_boards_code-groundfloor-0.018,    ! Name
    mediumsmooth,                  ! Roughness
    0.018,                         ! Thickness
    0.17,                          ! Conductivity
    600.0,                         ! Density
    1700.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    joists_code-floor-0.12,        ! Name
    mediumsmooth,                  ! Roughness
    0.12,                          ! Thickness
    1.5,                           ! Conductivity
    60.0,                          ! Density
    170.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    joists_code-groundfloor-0.12,  ! Name
    mediumsmooth,                  ! Roughness
    0.12,                          ! Thickness
    1.5,                           ! Conductivity
    60.0,                          ! Density
    170.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    joists_with_100mm_insulation_code-roof-0.05,    ! Name
    mediumsmooth,                  ! Roughness
    0.05,                          ! Thickness
    0.043,                         ! Conductivity
    71.0,                          ! Density
    170.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    painted_plaster_code-floor-0.013,    ! Name
    mediumsmooth,                  ! Roughness
    0.013,                         ! Thickness
    0.58,                          ! Conductivity
    800.0,                         ! Density
    1090.0,                        ! Specific Heat
    0.96,                          ! Thermal Absorptance
    0.92,                          ! Solar Absorptance
    0.92;                          ! Visible Absorptance


Material,
    painted_plaster_code-internalwall-0.0027,    ! Name
    mediumsmooth,                  ! Roughness
    0.0027,                        ! Thickness
    0.58,                          ! Conductivity
    800.0,                         ! Density
    1090.0,                        ! Specific Heat
    0.96,                          ! Thermal Absorptance
    0.92,                          ! Solar Absorptance
    0.92;                          ! Visible Absorptance


Material,
    painted_plaster_code-roof-0.019,    ! Name
    mediumsmooth,                  ! Roughness
    0.019,                         ! Thickness
    0.58,                          ! Conductivity
    800.0,                         ! Density
    1090.0,                        ! Specific Heat
    0.96,                          ! Thermal Absorptance
    0.92,                          ! Solar Absorptance
    0.92;                          ! Visible Absorptance


Material,
    plaster_dense_code-adiabatic wall-0.013,    ! Name
    rough,                         ! Roughness
    0.013,                         ! Thickness
    0.1,                           ! Conductivity
    1300.0,                        ! Density
    1000.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.5,                           ! Solar Absorptance
    0.5;                           ! Visible Absorptance


Material,
    plaster_dense_code-wall-0.013, ! Name
    rough,                         ! Roughness
    0.013,                         ! Thickness
    0.1,                           ! Conductivity
    1300.0,                        ! Density
    1000.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.5,                           ! Solar Absorptance
    0.5;                           ! Visible Absorptance


Material,
    wood_plastic_code-furniture-0.0254,    ! Name
    smooth,                        ! Roughness
    0.0254,                        ! Thickness
    0.5,                           ! Conductivity
    800.0,                         ! Density
    1400.0,                        ! Specific Heat
    0.95,                          ! Thermal Absorptance
    0.78,                          ! Solar Absorptance
    0.78;                          ! Visible Absorptance


Material:NoMass,
    carpet_and_fibrous_pad_code-floor-0.01,    ! Name
    rough,                         ! Roughness
    0.37,                          ! Thermal Resistance
    0.95,                          ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    carpet_and_fibrous_pad_code-groundfloor-0.01,    ! Name
    rough,                         ! Roughness
    0.37,                          ! Thermal Resistance
    0.95,                          ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


NodeList,
    main hot water loop supply setpoint nodes,    ! Name
    main boiler outlet,            ! Node 1 Name
    main hot water loop supply outlet;    ! Node 2 Name


Output:Table:SummaryReports,
    allsummary;                    ! Report 1 Name


Output:Variable,
    *,                             ! Key Value
    Facility Net Purchased Electricity Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Diffuse Solar Radiation Rate per Area,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Direct Solar Radiation Rate per Area,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Drybulb Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Rain Status,              ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Wind Speed,               ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    1 Hour Temperature Forecast Schedule,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Bedroom,                       ! Key Value
    Zone Air CO2 Concentration,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Bedroom,                       ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Bedroom,                       ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Bedroom,                       ! Key Value
    Zone Operative Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Bedroom,                       ! Key Value
    Zone People Occupant Count,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Bedroom,                       ! Key Value
    Zone Ventilation Air Change Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Bedroom-Thermostat Dual SP Control-HEATING-EXT,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Bedroom-Ventilation-EXT,       ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Living,                        ! Key Value
    Zone Air CO2 Concentration,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Living,                        ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Living,                        ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Living,                        ! Key Value
    Zone Operative Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Living,                        ! Key Value
    Zone People Occupant Count,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Living,                        ! Key Value
    Zone Ventilation Air Change Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Living-Thermostat Dual SP Control-HEATING-EXT,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Living-Ventilation-EXT,        ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Site,                          ! Key Value
    Environmental Impact Total CO2 Emissions Carbon Equivalent Mass,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:VariableDictionary,
    regular;                       ! Key Field


OutputControl:Table:Style,
    html;                          ! Column Separator


People,
    bedroom-people,                ! Name
    bedroom,                       ! Zone or ZoneList Name
    occupancy-schedule-bedroom,    ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.0,                           ! Number of People
    2.0,                           ! People per Zone Floor Area
    2.0,                           ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity-schedule-bedroom,     ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    ,                              ! Work Efficiency Schedule Name
    clothinginsulationschedule;    ! Clothing Insulation Calculation Method


People,
    living-people,                 ! Name
    living,                        ! Zone or ZoneList Name
    occupancy-schedule-living,     ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.0,                           ! Number of People
    2.0,                           ! People per Zone Floor Area
    2.0,                           ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity-schedule-living,      ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    ,                              ! Work Efficiency Schedule Name
    clothinginsulationschedule;    ! Clothing Insulation Calculation Method


Pipe:Adiabatic,
    main hot water loop demand inlet pipe,    ! Name
    main hot water loop demand inlet,    ! Inlet Node Name
    main hot water loop demand inlet pipe outlet;    ! Outlet Node Name


Pipe:Adiabatic,
    main hot water loop demand outlet pipe,    ! Name
    main hot water loop demand outlet pipe inlet,    ! Inlet Node Name
    main hot water loop demand outlet;    ! Outlet Node Name


Pipe:Adiabatic,
    main hot water loop demand side bypass pipe,    ! Name
    main hot water loop demand bypass inlet,    ! Inlet Node Name
    main hot water loop demand bypass outlet;    ! Outlet Node Name


Pipe:Adiabatic,
    main hot water loop supply outlet pipe,    ! Name
    main hot water loop supply outlet pipe inlet,    ! Inlet Node Name
    main hot water loop supply outlet;    ! Outlet Node Name


Pipe:Adiabatic,
    main hot water loop supply side bypass pipe,    ! Name
    main hot water loop supply bypass inlet,    ! Inlet Node Name
    main hot water loop supply bypass outlet;    ! Outlet Node Name


PlantEquipmentList,
    main hot water loop all equipment,    ! Name
    boiler:hotwater,               ! Equipment 1 Object Type
    main boiler;                   ! Equipment 1 Name


PlantEquipmentOperation:HeatingLoad,
    main hot water loop operation all hours,    ! Name
    0.0,                           ! Load Range 1 Lower Limit
    1000000000000000.0,            ! Load Range 1 Upper Limit
    main hot water loop all equipment;    ! Range 1 Equipment List Name


PlantEquipmentOperationSchemes,
    main hot water loop operation, ! Name
    plantequipmentoperation:heatingload,    ! Control Scheme 1 Object Type
    main hot water loop operation all hours,    ! Control Scheme 1 Name
    always 1;                      ! Control Scheme 1 Schedule Name


PlantLoop,
    main hot water loop,           ! Name
    water,                         ! Fluid Type
    ,                              ! User Defined Fluid Type
    main hot water loop operation, ! Plant Equipment Operation Scheme Name
    main hot water loop supply outlet,    ! Loop Temperature Setpoint Node Name
    100.0,                         ! Maximum Loop Temperature
    10.0,                          ! Minimum Loop Temperature
    autosize,                      ! Maximum Loop Flow Rate
    0.0,                           ! Minimum Loop Flow Rate
    autosize,                      ! Plant Loop Volume
    main hot water loop supply inlet,    ! Plant Side Inlet Node Name
    main hot water loop supply outlet,    ! Plant Side Outlet Node Name
    main hot water loop supply side branches,    ! Plant Side Branch List Name
    main hot water loop supply side connectors,    ! Plant Side Connector List Name
    main hot water loop demand inlet,    ! Demand Side Inlet Node Name
    main hot water loop demand outlet,    ! Demand Side Outlet Node Name
    main hot water loop demand side branches,    ! Demand Side Branch List Name
    main hot water loop demand side connectors,    ! Demand Side Connector List Name
    sequentialload,                ! Load Distribution Scheme
    ,                              ! Availability Manager List Name
    singlesetpoint,                ! Plant Loop Demand Calculation Scheme
    none,                          ! Common Pipe Simulation
    none,                          ! Pressure Simulation Type
    2.0;                           ! Loop Circulation Time


Pump:ConstantSpeed,
    main hot water loop supply pump,    ! Name
    main hot water loop supply inlet,    ! Inlet Node Name
    main hot water loop pump outlet,    ! Outlet Node Name
    autosize,                      ! Design Flow Rate
    0.0,                           ! Design Pump Head
    autosize,                      ! Design Power Consumption
    0.9,                           ! Motor Efficiency
    0.0,                           ! Fraction of Motor Inefficiencies to Fluid Stream
    intermittent,                  ! Pump Control Type
    ,                              ! Pump Flow Rate Schedule Name
    ,                              ! Pump Curve Name
    ,                              ! Impeller Diameter
    ,                              ! Rotational Speed
    ,                              ! Zone Name
    ,                              ! Skin Loss Radiative Fraction
    powerperflowperpressure,       ! Design Power Sizing Method
    348701.1,                      ! Design Electric Power per Unit Flow Rate
    1.282051282,                   ! Design Shaft Power per Unit Flow Rate per Unit Head
    General;                       ! End-Use Subcategory


RunPeriod,
    run period 1,                  ! Name
    1,                             ! Begin Month
    1,                             ! Begin Day of Month
    2022.0,                        ! Begin Year
    12,                            ! End Month
    31,                            ! End Day of Month
    2022.0,                        ! End Year
    tuesday,                       ! Day of Week for Start Day
    yes,                           ! Use Weather File Holidays and Special Days
    yes,                           ! Use Weather File Daylight Saving Period
    no,                            ! Apply Weekend Holiday Rule
    yes,                           ! Use Weather File Rain Indicators
    yes;                           ! Use Weather File Snow Indicators


Schedule:Compact,
    45degrees,                     ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    45;                            ! Field 4


Schedule:Compact,
    activity-schedule-bedroom,     ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 7:00,                   ! Field 3
    80.,                           ! Field 4
    until: 22:00,                  ! Field 5
    120.,                          ! Field 6
    until: 24:00,                  ! Field 7
    80.;                           ! Field 8


Schedule:Compact,
    activity-schedule-living,      ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    120;                           ! Field 4


Schedule:Compact,
    always 1,                      ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1;                             ! Field 4


Schedule:Compact,
    always 4,                      ! Name
    limits any number,             ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    4;                             ! Field 4


Schedule:Compact,
    always radiator temp,          ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    80;                            ! Field 4


Schedule:Compact,
    always radiator temp plus db,  ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    85;                            ! Field 4


Schedule:Compact,
    always-schedule,               ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.;                            ! Field 4


Schedule:Compact,
    bedroom-cooling-setpoints,     ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    30.0;                          ! Field 4


Schedule:Compact,
    bedroom-heating-setpoints,     ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    20.0;                          ! Field 4


Schedule:Compact,
    cooling-setpoint-schedule,     ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    25;                            ! Field 4


Schedule:Compact,
    equipment-schedule,            ! Name
    ,                              ! Schedule Type Limits Name
    through: 1/31,                 ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.38,                          ! Field 4
    through: 2/28,                 ! Field 5
    for: alldays,                  ! Field 6
    until: 24:00,                  ! Field 7
    0.2,                           ! Field 8
    through: 11/30,                ! Field 9
    for: alldays,                  ! Field 10
    until: 24:00,                  ! Field 11
    0.1,                           ! Field 12
    through: 12/31,                ! Field 13
    for: alldays,                  ! Field 14
    until: 24:00,                  ! Field 15
    0.2;;                          ! Field 16


Schedule:Compact,
    heating-setpoint-schedule,     ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    20;                            ! Field 4


Schedule:Compact,
    lighting-schedule,             ! Name
    ,                              ! Schedule Type Limits Name
    through: 4/15,                 ! Field 1
    for: alldays,                  ! Field 2
    until: 2:00,                   ! Field 3
    0.4,                           ! Field 4
    until: 8:00,                   ! Field 5
    0.0,                           ! Field 6
    until:10:00,                   ! Field 7
    0.3,                           ! Field 8
    until:14:30,                   ! Field 9
    0.0,                           ! Field 10
    until:22:00,                   ! Field 11
    0.8,                           ! Field 12
    until:24:00,                   ! Field 13
    0.5,                           ! Field 14
    through: 10/15,                ! Field 15
    for: alldays,                  ! Field 16
    until: 2:00,                   ! Field 17
    0.4,                           ! Field 18
    until:19:00,                   ! Field 19
    0.0,                           ! Field 20
    until:22:00,                   ! Field 21
    0.8,                           ! Field 22
    until:24:00,                   ! Field 23
    0.5,                           ! Field 24
    through: 12/31,                ! Field 25
    for: alldays,                  ! Field 26
    until: 2:00,                   ! Field 27
    0.4,                           ! Field 28
    until: 8:00,                   ! Field 29
    0.0,                           ! Field 30
    until:10:00,                   ! Field 31
    0.3,                           ! Field 32
    until:14:30,                   ! Field 33
    0.0,                           ! Field 34
    until:22:00,                   ! Field 35
    0.8,                           ! Field 36
    until:24:00,                   ! Field 37
    0.5;;                          ! Field 38


Schedule:Compact,
    living-cooling-setpoints,      ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    30.0;                          ! Field 4


Schedule:Compact,
    living-heating-setpoints,      ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    20.0;                          ! Field 4


Schedule:Compact,
    main hot water loop temperature schedule,    ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    80;                            ! Field 4


Schedule:Compact,
    radiant-system-schedule,       ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    20;                            ! Field 4


Schedule:Constant,
    outdoor co2 schedule,          ! Name
    ,                              ! Schedule Type Limits Name
    420.0;                         ! Hourly Value


Schedule:File,
    1 hour temperature forecast schedule,    ! Name
    any number,                    ! Schedule Type Limits Name
    building_model-external/temperature_forecast_1h.csv,    ! File Name
    1,                             ! Column Number
    0,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    yes,                           ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    grid carbon intensity schedule,! Name
    any number,                    ! Schedule Type Limits Name
    building_model-external/grid_carbon_GB_10min_2022.csv,    ! File Name
    2,                             ! Column Number
    1,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    yes,                           ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    occupancy-schedule-bedroom,    ! Name
    fraction,                      ! Schedule Type Limits Name
    building_model-external/occupancy_bedroom.sch,    ! File Name
    1,                             ! Column Number
    0,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    occupancy-schedule-living,     ! Name
    fraction,                      ! Schedule Type Limits Name
    building_model-external/occupancy_living.sch,    ! File Name
    1,                             ! Column Number
    0,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


ScheduleTypeLimits,
    any number,                    ! Name
    ,                              ! Lower Limit Value
    ,                              ! Upper Limit Value
    ,                              ! Numeric Type
    dimensionless;                 ! Unit Type


ScheduleTypeLimits,
    fraction,                      ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    continuous,                    ! Numeric Type
    dimensionless;                 ! Unit Type


ScheduleTypeLimits,
    limits any number,             ! Name
    ,                              ! Lower Limit Value
    ,                              ! Upper Limit Value
    ,                              ! Numeric Type
    dimensionless;                 ! Unit Type


SetpointManager:Scheduled,
    main hot water loop temp manager,    ! Name
    temperature,                   ! Control Variable
    main hot water loop temperature schedule,    ! Schedule Name
    main hot water loop supply setpoint nodes;    ! Setpoint Node or NodeList Name


Shading:Building,
    neighbour-l2-x-1-y-1-east,     ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -9.999999999999998,            ! Starting X Coordinate
    -5.3,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-1-y-1-north,    ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -16.4,                         ! Starting X Coordinate
    0.0,                           ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-1-y-2-east,     ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -9.999999999999998,            ! Starting X Coordinate
    -10.6,                         ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-1-y-2-north,    ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -16.4,                         ! Starting X Coordinate
    -5.3,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-1-y0-east,      ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -9.999999999999998,            ! Starting X Coordinate
    0.0,                           ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-1-y1-east,      ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -9.999999999999998,            ! Starting X Coordinate
    5.3,                           ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-1-y1-south,     ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -16.4,                         ! Starting X Coordinate
    5.3,                           ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-1-y2-east,      ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -9.999999999999998,            ! Starting X Coordinate
    10.6,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-1-y2-south,     ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -16.4,                         ! Starting X Coordinate
    10.6,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-2-y-1-east,     ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -26.4,                         ! Starting X Coordinate
    -5.3,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-2-y-1-north,    ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -32.8,                         ! Starting X Coordinate
    0.0,                           ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-2-y-2-east,     ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -26.4,                         ! Starting X Coordinate
    -10.6,                         ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-2-y-2-north,    ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -32.8,                         ! Starting X Coordinate
    -5.3,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-2-y1-east,      ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -26.4,                         ! Starting X Coordinate
    5.3,                           ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-2-y1-south,     ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -32.8,                         ! Starting X Coordinate
    5.3,                           ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-2-y2-east,      ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -26.4,                         ! Starting X Coordinate
    10.6,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x-2-y2-south,     ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    -32.8,                         ! Starting X Coordinate
    10.6,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x1-y-1-north,     ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    16.4,                          ! Starting X Coordinate
    0.0,                           ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x1-y-1-west,      ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    16.4,                          ! Starting X Coordinate
    -5.3,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x1-y-2-north,     ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    16.4,                          ! Starting X Coordinate
    -5.3,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x1-y-2-west,      ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    16.4,                          ! Starting X Coordinate
    -10.6,                         ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x1-y0-west,       ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    16.4,                          ! Starting X Coordinate
    0.0,                           ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x1-y1-south,      ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    16.4,                          ! Starting X Coordinate
    5.3,                           ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x1-y1-west,       ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    16.4,                          ! Starting X Coordinate
    5.3,                           ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x1-y2-south,      ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    16.4,                          ! Starting X Coordinate
    10.6,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x1-y2-west,       ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    16.4,                          ! Starting X Coordinate
    10.6,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x2-y-1-north,     ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    32.8,                          ! Starting X Coordinate
    0.0,                           ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x2-y-1-west,      ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    32.8,                          ! Starting X Coordinate
    -5.3,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x2-y-2-north,     ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    32.8,                          ! Starting X Coordinate
    -5.3,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x2-y-2-west,      ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    32.8,                          ! Starting X Coordinate
    -10.6,                         ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x2-y1-south,      ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    32.8,                          ! Starting X Coordinate
    5.3,                           ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x2-y1-west,       ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    32.8,                          ! Starting X Coordinate
    5.3,                           ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x2-y2-south,      ! Name
    180.0,                         ! Azimuth Angle
    90.0,                          ! Tilt Angle
    32.8,                          ! Starting X Coordinate
    10.6,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    6.4,                           ! Length
    8.100000000000001;             ! Height


Shading:Building,
    neighbour-l2-x2-y2-west,       ! Name
    90.0,                          ! Azimuth Angle
    90.0,                          ! Tilt Angle
    32.8,                          ! Starting X Coordinate
    10.6,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    5.3,                           ! Length
    8.100000000000001;             ! Height


SimulationControl,
    yes,                           ! Do Zone Sizing Calculation
    yes,                           ! Do System Sizing Calculation
    yes,                           ! Do Plant Sizing Calculation
    no,                            ! Run Simulation for Sizing Periods
    yes,                           ! Run Simulation for Weather File Run Periods
    no,                            ! Do HVAC Sizing Simulation for Sizing Periods
    1;                             ! Maximum Number of HVAC Sizing Simulation Passes


Site:GroundTemperature:BuildingSurface,
    7.2,                           ! January Ground Temperature
    7.3,                           ! February Ground Temperature
    7.8,                           ! March Ground Temperature
    9.0,                           ! April Ground Temperature
    11.8,                          ! May Ground Temperature
    13.9,                          ! June Ground Temperature
    17.3,                          ! July Ground Temperature
    19.2,                          ! August Ground Temperature
    17.2,                          ! September Ground Temperature
    14.2,                          ! October Ground Temperature
    12.4,                          ! November Ground Temperature
    7.5;                           ! December Ground Temperature


Site:Location,
    cambridgeshire cc,             ! Name
    52.399,                        ! Latitude
    0.251,                         ! Longitude
    0.0,                           ! Time Zone
    23.4;                          ! Elevation


Sizing:Plant,
    main hot water loop,           ! Plant or Condenser Loop Name
    heating,                       ! Loop Type
    80.0,                          ! Design Loop Exit Temperature
    11.0,                          ! Loop Design Temperature Difference
    noncoincident,                 ! Sizing Option
    1;                             ! Zone Timesteps in Averaging Window


Sizing:Zone,
    bedroom,                       ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.5,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    50.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,         ! Design Specification Outdoor Air Object Name
    1.25,                          ! Zone Heating Sizing Factor
    1.2,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0,                           ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


Sizing:Zone,
    living,                        ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.5,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    50.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,         ! Design Specification Outdoor Air Object Name
    1.25,                          ! Zone Heating Sizing Factor
    1.2,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0,                           ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


SizingPeriod:DesignDay,
    cambridge.ap ann htg 99.6p condns db,    ! Name
    2,                             ! Month
    21,                            ! Day of Month
    winterdesignday,               ! Day Type
    -8.8,                          ! Maximum Dry-Bulb Temperature
    0.0,                           ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    -10.8,                         ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    101153.0,                      ! Barometric Pressure
    6.71,                          ! Wind Speed
    0.0,                           ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraeclearsky,                ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    0.0,                           ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    0.0,                           ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0.0,                           ! Sky Clearness
    ,                              ! Maximum Number Warmup Days
    fullresetatbeginenvironment;   ! Begin Environment Reset Mode


SurfaceConvectionAlgorithm:Inside,
    simple;                        ! Algorithm


ThermostatSetpoint:DualSetpoint,
    bedroom-thermostat dual sp control,    ! Name
    bedroom-thermostat dual sp control-heating-ext,    ! Heating Setpoint Temperature Schedule Name
    bedroom-cooling-setpoints;     ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    living-thermostat dual sp control,    ! Name
    living-thermostat dual sp control-heating-ext,    ! Heating Setpoint Temperature Schedule Name
    living-cooling-setpoints;      ! Cooling Setpoint Temperature Schedule Name


Timestep,
    6;                             ! Number of Timesteps per Hour


Version,
    9.5;                           ! Version Identifier


WindowMaterial:Gas,
    air,                           ! Name
    air,                           ! Gas Type
    0.008;                         ! Thickness


WindowMaterial:Glazing,
    clear_6mm_code,                ! Name
    spectralaverage,               ! Optical Data Type
    ,                              ! Window Glass Spectral Data Set Name
    0.006,                         ! Thickness
    0.775,                         ! Solar Transmittance at Normal Incidence
    0.071,                         ! Front Side Solar Reflectance at Normal Incidence
    0.071,                         ! Back Side Solar Reflectance at Normal Incidence
    0.881,                         ! Visible Transmittance at Normal Incidence
    0.08,                          ! Front Side Visible Reflectance at Normal Incidence
    0.08,                          ! Back Side Visible Reflectance at Normal Incidence
    0.0,                           ! Infrared Transmittance at Normal Incidence
    0.84,                          ! Front Side Infrared Hemispherical Emissivity
    0.84,                          ! Back Side Infrared Hemispherical Emissivity
    0.9,                           ! Conductivity
    1.0,                           ! Dirt Correction Factor for Solar and Visible Transmittance
    no,                            ! Solar Diffusing
    72000000000.0,                 ! Young's modulus
    0.22;                          ! Poisson's ratio


Zone,
    bedroom,                       ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    living,                        ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    subfloor,                      ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


ZoneAirContaminantBalance,
    yes,                           ! Carbon Dioxide Concentration
    outdoor co2 schedule,          ! Outdoor Carbon Dioxide Schedule Name
    no;                            ! Generic Contaminant Concentration


ZoneAirHeatBalanceAlgorithm,
    analyticalsolution;            ! Algorithm


ZoneControl:Thermostat,
    bedroom-thermostat,            ! Name
    bedroom,                       ! Zone or ZoneList Name
    always 4,                      ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    bedroom-thermostat dual sp control,    ! Control 1 Name
    ,                              ! Control 2 Object Type
    ,                              ! Control 2 Name
    ,                              ! Control 3 Object Type
    ,                              ! Control 3 Name
    ,                              ! Control 4 Object Type
    ,                              ! Control 4 Name
    0.0;                           ! Temperature Difference Between Cutout And Setpoint


ZoneControl:Thermostat,
    living-thermostat,             ! Name
    living,                        ! Zone or ZoneList Name
    always 4,                      ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    living-thermostat dual sp control,    ! Control 1 Name
    ,                              ! Control 2 Object Type
    ,                              ! Control 2 Name
    ,                              ! Control 3 Object Type
    ,                              ! Control 3 Name
    ,                              ! Control 4 Object Type
    ,                              ! Control 4 Name
    0.0;                           ! Temperature Difference Between Cutout And Setpoint


ZoneControl:Thermostat:OperativeTemperature,
    bedroom-thermostat,            ! Thermostat Name
    constant,                      ! Radiative Fraction Input Mode
    0.5,                           ! Fixed Radiative Fraction
    ,                              ! Radiative Fraction Schedule Name
    none;                          ! Adaptive Comfort Model Type


ZoneControl:Thermostat:OperativeTemperature,
    living-thermostat,             ! Thermostat Name
    constant,                      ! Radiative Fraction Input Mode
    0.5,                           ! Fixed Radiative Fraction
    ,                              ! Radiative Fraction Schedule Name
    none;                          ! Adaptive Comfort Model Type


ZoneHVAC:Baseboard:RadiantConvective:Water,
    bedroom-baseboard heat,        ! Name
    baseboard heat design,         ! Design Object
    ,                              ! Availability Schedule Name
    bedroom-baseboard inlet,       ! Inlet Node Name
    bedroom-baseboard outlet,      ! Outlet Node Name
    80.0,                          ! Rated Average Water Temperature
    0.063,                         ! Rated Water Mass Flow Rate
    autosize,                      ! Heating Design Capacity
    autosize,                      ! Maximum Water Flow Rate
    intmass-furniture-bedroom,     ! Surface 1 Name
    1.0;                           ! Fraction of Radiant Energy to Surface 1


ZoneHVAC:Baseboard:RadiantConvective:Water,
    living-baseboard heat,         ! Name
    baseboard heat design,         ! Design Object
    ,                              ! Availability Schedule Name
    living-baseboard inlet,        ! Inlet Node Name
    living-baseboard outlet,       ! Outlet Node Name
    80.0,                          ! Rated Average Water Temperature
    0.063,                         ! Rated Water Mass Flow Rate
    autosize,                      ! Heating Design Capacity
    autosize,                      ! Maximum Water Flow Rate
    intmass-furniture-living,      ! Surface 1 Name
    1.0;                           ! Fraction of Radiant Energy to Surface 1


ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
    baseboard heat design,         ! Name
    fractionofautosizedheatingcapacity,    ! Heating Design Capacity Method
    ,                              ! Heating Design Capacity Per Floor Area
    1.2,                           ! Fraction of Autosized Heating Design Capacity
    0.0001,                        ! Convergence Tolerance
    0.3,                           ! Fraction Radiant
    0.0;                           ! Fraction of Radiant Energy Incident on People


ZoneHVAC:EquipmentConnections,
    bedroom,                       ! Zone Name
    bedroom-equipment,             ! Zone Conditioning Equipment List Name
    ,                              ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    bedroom-zone air node,         ! Zone Air Node Name
    bedroom-return outlet;         ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    living,                        ! Zone Name
    living-equipment,              ! Zone Conditioning Equipment List Name
    ,                              ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    living-zone air node,          ! Zone Air Node Name
    living-return outlet;          ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentList,
    bedroom-equipment,             ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    ! Zone Equipment 1 Object Type
    bedroom-baseboard heat,        ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    living-equipment,              ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    ! Zone Equipment 1 Object Type
    living-baseboard heat,         ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneInfiltration:DesignFlowRate,
    bedroom-infiltration,          ! Name
    bedroom,                       ! Zone or ZoneList Name
    always-schedule,               ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    0.72,                          ! Design Flow Rate
    0.72,                          ! Flow per Zone Floor Area
    0.72,                          ! Flow per Exterior Surface Area
    0.72,                          ! Air Changes per Hour
    0.606,                         ! Constant Term Coefficient
    0.03636,                       ! Temperature Term Coefficient
    0.1177,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    living-infiltration,           ! Name
    living,                        ! Zone or ZoneList Name
    always-schedule,               ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    0.72,                          ! Design Flow Rate
    0.72,                          ! Flow per Zone Floor Area
    0.72,                          ! Flow per Exterior Surface Area
    0.72,                          ! Air Changes per Hour
    0.606,                         ! Constant Term Coefficient
    0.03636,                       ! Temperature Term Coefficient
    0.1177,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    subfloor-infiltration,         ! Name
    subfloor,                      ! Zone or ZoneList Name
    always-schedule,               ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    ,                              ! Flow per Exterior Surface Area
    3.0,                           ! Air Changes per Hour
    0.606,                         ! Constant Term Coefficient
    0.03636,                       ! Temperature Term Coefficient
    0.1177,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneVentilation:DesignFlowRate,
    bedroom-ventilation,           ! Name
    bedroom,                       ! Zone or ZoneList Name
    bedroom-ventilation-ext,       ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow Rate per Zone Floor Area
    ,                              ! Flow Rate per Person
    2.0,                           ! Air Changes per Hour
    natural,                       ! Ventilation Type
    0.0,                           ! Fan Pressure Rise
    1.0,                           ! Fan Total Efficiency
    1.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.0,                           ! Velocity Term Coefficient
    0.0,                           ! Velocity Squared Term Coefficient
    -100.0,                        ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    100.0,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    -100.0,                        ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    100.0,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:DesignFlowRate,
    living-ventilation,            ! Name
    living,                        ! Zone or ZoneList Name
    living-ventilation-ext,        ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow Rate per Zone Floor Area
    ,                              ! Flow Rate per Person
    2.0,                           ! Air Changes per Hour
    natural,                       ! Ventilation Type
    0.0,                           ! Fan Pressure Rise
    1.0,                           ! Fan Total Efficiency
    1.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.0,                           ! Velocity Term Coefficient
    0.0,                           ! Velocity Squared Term Coefficient
    -100.0,                        ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    100.0,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    -100.0,                        ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    100.0,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed
