Schedule:File,
    bathroom-Heating-Setpoints,    !- Name
    Temperature,               !- Schedule Type Limits Name
    building_model-external/bathroom_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item


Schedule:File,
    bedroom_1-Heating-Setpoints,    !- Name
    Temperature,               !- Schedule Type Limits Name
    building_model-external/bedroom_1_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item


Schedule:File,
    bedroom_2-Heating-Setpoints,    !- Name
    Temperature,               !- Schedule Type Limits Name
    building_model-external/bedroom_2_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item


!Schedule:File,
!    bedroom_3-Heating-Setpoints,    !- Name
!    Temperature,               !- Schedule Type Limits Name
!    building_model-external/bedroom_3_heating_schedule.sch,    !- File Name
!    1,                        !- Column Number
!    1,                        !- Rows to Skip at Top
!    8760,                     !- Number of Hours of Data
!    comma,                    !- Column Separator
!    no,                       !- Interpolate to Timestep
!    10;                       !- Minutes per Item

SCHEDULE:COMPACT,
    bedroom_3-Heating-Setpoints,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 12.0;

Schedule:File,
    front_room-Heating-Setpoints,    !- Name
    Temperature,               !- Schedule Type Limits Name
    building_model-external/front_room_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item


Schedule:File,
    backroom-Heating-Setpoints,    !- Name
    Temperature,               !- Schedule Type Limits Name
    building_model-external/backroom_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item


!Schedule:File,
!    kitchen-Heating-Setpoints,    !- Name
!    Temperature,               !- Schedule Type Limits Name
!    building_model-external/kitchen_heating_schedule.sch,    !- File Name
!    1,                        !- Column Number
!    1,                        !- Rows to Skip at Top
!    8760,                     !- Number of Hours of Data
!    comma,                    !- Column Separator
!    no,                       !- Interpolate to Timestep
!    10;                       !- Minutes per Item


!Schedule:File,
!    hall_downstairs-Heating-Setpoints,    !- Name
!    Temperature,               !- Schedule Type Limits Name
!    building_model-external/hall_downstairs_heating_schedule.sch,    !- File Name
!    1,                        !- Column Number
!    1,                        !- Rows to Skip at Top
!    8760,                     !- Number of Hours of Data
!    comma,                    !- Column Separator
!    no,                       !- Interpolate to Timestep
!    10;                       !- Minutes per Item

!Schedule:File,
!    hall_upstairs-Heating-Setpoints,    !- Name
!    Temperature,               !- Schedule Type Limits Name
!    building_model-external/hall_upstairs_heating_schedule.sch,    !- File Name
!    1,                        !- Column Number
!    1,                        !- Rows to Skip at Top
!    8760,                     !- Number of Hours of Data
!    comma,                    !- Column Separator
!    no,                       !- Interpolate to Timestep
!    10;                       !- Minutes per Item

SCHEDULE:COMPACT,
    kitchen-Heating-Setpoints,    !- Name
    Temperature,                                        !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 21;

SCHEDULE:COMPACT,
    hall_downstairs-Heating-Setpoints,    !- Name
    Temperature,                                                !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 21.0;

SCHEDULE:COMPACT,
    hall_upstairs-Heating-Setpoints,    !- Name
    Temperature,                                        !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 10.0;

SCHEDULE:COMPACT,
    Always 1,                 !- Name
    onOff,                    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4


SCHEDULE:COMPACT,
    Always 4,                 !- Name
    Limits Any Number,        !- Schedule Type Limits Name
    Through: 12/31,  For: AllDays,   Until: 24:00, 4;    !- Field 1

SCHEDULE:COMPACT,
    hall_downstairs-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4


SCHEDULE:COMPACT,
    front_room-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4


SCHEDULE:COMPACT,
    kitchen-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4


SCHEDULE:COMPACT,
    backroom-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4


SCHEDULE:COMPACT,
    bedroom_3-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4


SCHEDULE:COMPACT,
    bedroom_1-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4


SCHEDULE:COMPACT,
    hall_upstairs-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4


SCHEDULE:COMPACT,
    bathroom-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4


SCHEDULE:COMPACT,
    bedroom_2-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4


SCHEDULE:COMPACT,
    Main Hot Water Loop Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    70;                       !- Field 4


SCHEDULE:FILE,
    Grid Carbon Intensity Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    /workspaces/CUBES/cubes/data/grid/grid_carbon_GB_10min_2023.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item


Site:Location,
    Loughborough-Nottinghamshire,    !- Name
    52.205,                   !- Latitude
    0.122,                    !- Longitude
    0,                        !- Time Zone
    43.5;                     !- Elevation

Output:Variable,
    *,               !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency


SimulationControl,
    no,                       !- Do Zone Sizing Calculation
    no,                       !- Do System Sizing Calculation
    yes,                      !- Do Plant Sizing Calculation
    no,                       !- Run Simulation for Sizing Periods
    yes,                      !- Run Simulation for Weather File Run Periods
    no,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes


EnergyManagementSystem:Sensor,
    BoilerPLR,                !- Name
    main boiler,              !- OutputVariable or OutputMeter Index Key Name
    Boiler Part Load Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BoilerOutletTemp,         !- Name
    main boiler,              !- OutputVariable or OutputMeter Index Key Name
    Boiler Outlet Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    BoilerEffCurveOverride,    !- Name
    boiler efficiency curve,    !- Actuated Component Unique Name
    Curve,                    !- Actuated Component Type
    Curve Result;             !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    Initialise EMS Variables,    !- Name
    AfterNewEnvironmentWarmUpIsComplete,    !- EnergyPlus Model Calling Point
    InitialiseBoilerVariables;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Boiler Efficiency Adjustment,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    AdjustBoilerEfficiency;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Count Boiler Cycles,      !- Name
    EndOfSystemTimestepBeforeHVACReporting,    !- EnergyPlus Model Calling Point
    CountBoilerCycles;        !- Program Name 1

EnergyManagementSystem:Program,
    InitialiseBoilerVariables,    !- Name
    SET BoilerOnPrev = 0,     !- Program Line 1
    SET BoilerCycleCount = 0;    !- Program Line 2

EnergyManagementSystem:Program,
    AdjustBoilerEfficiency,    !- Name
    SET PLR = BoilerPLR,      !- Program Line 1
    SET Tflow = BoilerOutletTemp,    !- Program Line 2
    SET PLRmin = 0.34,        !- Program Line 3
    SET k = 0.15,             !- Program Line 4
    SET EffBase = 1.24978489 + 0.181034673*PLR - 0.171652899*PLR*PLR - 0.00737313433*Tflow + 0.00003125*Tflow*Tflow + 0.000373134328*PLR*Tflow,    !- Program Line 5
    IF PLR < PLRmin,          !- Program Line 6
    SET Penalty = (1 - PLR/PLRmin)*(1 - PLR/PLRmin),    !- Program Line 7
    SET EffAdj = EffBase*(1 - k*Penalty),    !- Program Line 8
    ELSE,                     !- Program Line 9
    SET EffAdj = EffBase,     !- Program Line 10
    ENDIF,                    !- Program Line 11
    SET BoilerEffCurveOverride = EffAdj;    !- Program Line 12

EnergyManagementSystem:Program,
    CountBoilerCycles,        !- Name
    IF (BoilerPLR > 0.01),    !- Program Line 1
    IF (BoilerOnPrev == 0),    !- Program Line 2
    SET BoilerCycleCount = BoilerCycleCount + 1,    !- Program Line 3
    ENDIF,                    !- Program Line 4
    SET BoilerOnPrev = 1,     !- Program Line 5
    ELSE,                     !- Program Line 6
    SET BoilerOnPrev = 0,     !- Program Line 7
    ENDIF;                    !- Program Line 8

EnergyManagementSystem:GlobalVariable,
    BoilerOnPrev,             !- Erl Variable 1 Name
    BoilerCycleCount;         !- Erl Variable 2 Name

EnergyManagementSystem:OutputVariable,
    Boiler Cycles,            !- Name
    BoilerCycleCount,         !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    SystemTimestep;           !- Update Frequency


ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    hall_downstairs-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    hall_downstairs-Baseboard Inlet,    !- Inlet Node Name
    hall_downstairs-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.037449,                 !- Rated Water Mass Flow Rate
    1568,                     !- Heating Design Capacity
    3.7449e-05,               !- Maximum Water Flow Rate
    IntMass-Furniture-hall_downstairs,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block hall_downstairs Storey 0 Wall 0003,    !- Surface 2 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 2
    Block hall_downstairs Storey 0 Wall 0004,    !- Surface 3 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 3
    Block hall_downstairs Storey 0 Wall 0001_1,    !- Surface 4 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 4
    Block hall_downstairs Storey 0 Wall 0002_1,    !- Surface 5 Name
    0.2;                      !- Fraction of Radiant Energy to Surface 5

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    front_room-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    front_room-Baseboard Inlet,    !- Inlet Node Name
    front_room-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.032768,                 !- Rated Water Mass Flow Rate
    1372,                     !- Heating Design Capacity
    3.2768e-05,               !- Maximum Water Flow Rate
    IntMass-Furniture-front_room,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block front_room Storey 0 Wall 0001,    !- Surface 2 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 2
    Block front_room Storey 0 Wall 0004,    !- Surface 3 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 3
    Block front_room Storey 0 Wall 0003_1,    !- Surface 4 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 4
    Block front_room Storey 0 Wall 0002_1,    !- Surface 5 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 5
    Block front_room Storey 0 Wall 0002_2,    !- Surface 6 Name
    0.16;                     !- Fraction of Radiant Energy to Surface 6

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    kitchen-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    kitchen-Baseboard Inlet,    !- Inlet Node Name
    kitchen-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.01433,                  !- Rated Water Mass Flow Rate
    600,                      !- Heating Design Capacity
    1.433e-05,                !- Maximum Water Flow Rate
    IntMass-Furniture-kitchen,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block kitchen Storey 0 Wall 0002,    !- Surface 2 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 2
    Block kitchen Storey 0 Wall 0003,    !- Surface 3 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 3
    Block kitchen Storey 0 Wall 0004_1,    !- Surface 4 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 4
    Block kitchen Storey 0 Wall 0004_2,    !- Surface 5 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 5
    Block kitchen Storey 0 Wall 0001_1,    !- Surface 6 Name
    0.16;                     !- Fraction of Radiant Energy to Surface 6

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    backroom-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    backroom-Baseboard Inlet,    !- Inlet Node Name
    backroom-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.021065,                 !- Rated Water Mass Flow Rate
    882,                      !- Heating Design Capacity
    2.1065e-05,               !- Maximum Water Flow Rate
    IntMass-Furniture-backroom,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block backroom Storey 0 Wall 0001,    !- Surface 2 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 2
    Block backroom Storey 0 Wall 0002,    !- Surface 3 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 3
    Block backroom Storey 0 Wall 0004_1,    !- Surface 4 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 4
    Block backroom Storey 0 Wall 0003_1,    !- Surface 5 Name
    0.2;                      !- Fraction of Radiant Energy to Surface 5

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bedroom_3-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    offbaseboard availability,    !- Availability Schedule Name
    bedroom_3-Baseboard Inlet,    !- Inlet Node Name
    bedroom_3-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    980,                      !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-bedroom_3,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block bedroom_3 Storey 0 Wall 0003,    !- Surface 2 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 2
    Block bedroom_3 Storey 0 Wall 0004,    !- Surface 3 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 3
    Block bedroom_3 Storey 0 Wall 0001_1,    !- Surface 4 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 4
    Block bedroom_3 Storey 0 Wall 0002_1,    !- Surface 5 Name
    0.2;                      !- Fraction of Radiant Energy to Surface 5

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bedroom_1-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    bedroom_1-Baseboard Inlet,    !- Inlet Node Name
    bedroom_1-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.037449,                 !- Rated Water Mass Flow Rate
    1568,                     !- Heating Design Capacity
    3.7449e-05,               !- Maximum Water Flow Rate
    IntMass-Furniture-bedroom_1,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block bedroom_1 Storey 0 Wall 0001,    !- Surface 2 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 2
    Block bedroom_1 Storey 0 Wall 0002,    !- Surface 3 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 3
    Block bedroom_1 Storey 0 Wall 0004_1,    !- Surface 4 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 4
    Block bedroom_1 Storey 0 Wall 0003_1,    !- Surface 5 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 5
    Block bedroom_1 Storey 0 Wall 0003_2,    !- Surface 6 Name
    0.16;                     !- Fraction of Radiant Energy to Surface 6

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    hall_upstairs-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    offbaseboard availability,    !- Availability Schedule Name
    hall_upstairs-Baseboard Inlet,    !- Inlet Node Name
    hall_upstairs-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    588,                      !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-hall_upstairs,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block hall_upstairs Storey 0 Wall 0003,    !- Surface 2 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 2
    Block hall_upstairs Storey 0 Wall 0004_1,    !- Surface 3 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 3
    Block hall_upstairs Storey 0 Wall 0001_1,    !- Surface 4 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 4
    Block hall_upstairs Storey 0 Wall 0001_2,    !- Surface 5 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 5
    Block hall_upstairs Storey 0 Wall 0002_1,    !- Surface 6 Name
    0.16;                     !- Fraction of Radiant Energy to Surface 6

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bathroom-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    bathroom-Baseboard Inlet,    !- Inlet Node Name
    bathroom-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.014043,                 !- Rated Water Mass Flow Rate
    588,                      !- Heating Design Capacity
    1.4043e-05,               !- Maximum Water Flow Rate
    IntMass-Furniture-bathroom,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block bathroom Storey 0 Wall 0002,    !- Surface 2 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 2
    Block bathroom Storey 0 Wall 0003,    !- Surface 3 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 3
    Block bathroom Storey 0 Wall 0004_1,    !- Surface 4 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 4
    Block bathroom Storey 0 Wall 0001_1,    !- Surface 5 Name
    0.2;                      !- Fraction of Radiant Energy to Surface 5

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bedroom_2-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    bedroom_2-Baseboard Inlet,    !- Inlet Node Name
    bedroom_2-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.04213,                  !- Rated Water Mass Flow Rate
    1764,                     !- Heating Design Capacity
    4.213e-05,                !- Maximum Water Flow Rate
    IntMass-Furniture-bedroom_2,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block bedroom_2 Storey 0 Wall 0001,    !- Surface 2 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 2
    Block bedroom_2 Storey 0 Wall 0004,    !- Surface 3 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 3
    Block bedroom_2 Storey 0 Wall 0003_1,    !- Surface 4 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 4
    Block bedroom_2 Storey 0 Wall 0003_2,    !- Surface 5 Name
    0.16,                     !- Fraction of Radiant Energy to Surface 5
    Block bedroom_2 Storey 0 Wall 0002_1,    !- Surface 6 Name
    0.16;                     !- Fraction of Radiant Energy to Surface 6
