Schedule:Compact,
    front_room-thermostat dual sp control-heating-ext,  !- Name
    Temperature,                                        !- Schedule Type Limits Name
    Through: 12/31,
      For: Weekdays,
        Until: 17:30, 16.0,
        Until: 22:30, 22.1,
        Until: 24:00, 16.0,
      For: Weekends Holidays,
        Until: 17:30, 16.0,
        Until: 22:30, 22.1,
        Until: 24:00, 16.0,
      For: WinterDesignDay,
        Until: 24:00, 22.1,
      For: SummerDesignDay,
        Until: 24:00, 16.0,
      For: AllOtherDays,
        Until: 24:00, 16.0;

Schedule:Compact,
    backroom-thermostat dual sp control-heating-ext,    !- Name
    Temperature,                                        !- Schedule Type Limits Name
    Through: 12/31,
      For: Weekdays,
        Until: 07:30, 16.0,
        Until: 08:30, 20.3,
        Until: 16:30, 16.0,
        Until: 18:00, 20.3,
        Until: 24:00, 16.0,
      For: Weekends Holidays,
        Until: 07:30, 16.0,
        Until: 08:30, 20.3,
        Until: 16:30, 16.0,
        Until: 18:00, 20.3,
        Until: 24:00, 16.0,
      For: WinterDesignDay,
        Until: 24:00, 20.3,
      For: SummerDesignDay,
        Until: 24:00, 16.0,
      For: AllOtherDays,
        Until: 24:00, 16.0;



Schedule:Compact,
    bedroom_1-thermostat dual sp control-heating-ext,
    Temperature,
    Through: 12/31,
    For: Weekdays,
    Until: 06:00, 16.0,
    Until: 09:00, 19.9,
    Until: 15:30, 16.0,
    Until: 17:00, 19.9,
    Until: 18:30, 16.0,
    Until: 22:30, 19.9,
    Until: 24:00, 16.0,
    For: Weekends Holidays,
    Until: 06:00, 16.0,
    Until: 10:30, 19.9,
    Until: 15:30, 16.0,
    Until: 17:00, 19.9,
    Until: 18:30, 16.0,
    Until: 22:30, 19.9,
    Until: 24:00, 16.0,
    For: WinterDesignDay,
    Until: 24:00, 19.9,
    For: SummerDesignDay,
    Until: 24:00, 16.0,
    For: AllOtherDays,
    Until: 24:00, 16.0;


Schedule:Compact,
    bedroom_2-thermostat dual sp control-heating-ext,
    Temperature,
    Through: 12/31,
    For: Weekdays,
    Until: 06:00, 16.0,
    Until: 07:30, 19.0,
    Until: 22:00, 16.0,
    Until: 22:30, 19.0,
    Until: 24:00, 16.0,
    For: Weekends Holidays,
    Until: 06:00, 16.0,
    Until: 09:00, 19.0,
    Until: 22:00, 16.0,
    Until: 22:30, 19.0,
    Until: 24:00, 16.0,
    For: WinterDesignDay,
    Until: 24:00, 19.0,
    For: SummerDesignDay,
    Until: 24:00, 16.0,
    For: AllOtherDays,
    Until: 24:00, 16.0;


Schedule:Compact,
    bathroom-thermostat dual sp control-heating-ext,
    Temperature,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 16.0,
    Until: 09:00, 19.7,
    Until: 18:30, 16.0,
    Until: 20:00, 19.7,
    Until: 24:00, 16.0,
    For: Weekends Holidays,
    Until: 08:30, 16.0,
    Until: 10:30, 19.7,
    Until: 18:30, 16.0,
    Until: 20:00, 19.7,
    Until: 24:00, 16.0,
    For: WinterDesignDay,
    Until: 24:00, 19.7,
    For: SummerDesignDay,
    Until: 24:00, 16.0,
    For: AllOtherDays,
    Until: 24:00, 16.0;


SCHEDULE:COMPACT,
    bedroom_3-thermostat dual sp control-heating-ext,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 12.0;

SCHEDULE:COMPACT,
    hall_downstairs-thermostat dual sp control-heating-ext,    !- Name
    Temperature,                                                !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 21.0;

SCHEDULE:COMPACT,
    hall_upstairs-thermostat dual sp control-heating-ext,    !- Name
    Temperature,                                        !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 10.0;

SCHEDULE:COMPACT,
    kitchen-thermostat dual sp control-heating-ext,    !- Name
    Temperature,                                        !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 21;