!- Linux Line endings 

Version,
    9.5;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    No,                       !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Mid terraced solid walls - thermostat experiment,    !- Name
    30,                       !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SURFACECONVECTIONALGORITHM:INSIDE,
    Simple;                   !- Algorithm

ZONEAIRHEATBALANCEALGORITHM,
    AnalyticalSolution;       !- Algorithm

ZONEAIRCONTAMINANTBALANCE,
    Yes,                      !- Carbon Dioxide Concentration
    Outdoor CO2 Schedule,     !- Outdoor Carbon Dioxide Schedule Name
    No;                       !- Generic Contaminant Concentration

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    hall_downstairscapacitance_multiplier,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    front_roomcapacitance_multiplier,    !- Name
    front_room,               !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    kitchencapacitance_multiplier,    !- Name
    kitchen,                  !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    backroomcapacitance_multiplier,    !- Name
    backroom,                 !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    bedroom_3capacitance_multiplier,    !- Name
    bedroom_3,                !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    bedroom_1capacitance_multiplier,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    hall_upstairscapacitance_multiplier,    !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    bathroomcapacitance_multiplier,    !- Name
    bathroom,                 !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    bedroom_2capacitance_multiplier,    !- Name
    bedroom_2,                !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    cambridge-cambridgeshire,    !- Name
    52.205,                   !- Latitude
    0.122,                    !- Longitude
    0,                        !- Time Zone
    43.5;                     !- Elevation

SIZINGPERIOD:DESIGNDAY,
    Cambridge.AP Ann Htg 99.6p Condns DB,    !- Name
    1,                        !- Month
    16,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -8.8,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -10.8,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101153,                   !- Barometric Pressure
    6.71,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    0,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    validation period 1,      !- Name
    2,                        !- Begin Month
    16,                       !- Begin Day of Month
    2023,                     !- Begin Year
    3,                        !- End Month
    15,                       !- End Day of Month
    2023,                     !- End Year
    tuesday,                  !- Day of Week for Start Day
    yes,                      !- Use Weather File Holidays and Special Days
    yes,                      !- Use Weather File Daylight Saving Period
    no,                       !- Apply Weekend Holiday Rule
    yes,                      !- Use Weather File Rain Indicators
    yes;                      !- Use Weather File Snow Indicators

RunPeriod,
    validation period 2,      !- Name
    3,                        !- Begin Month
    18,                       !- Begin Day of Month
    2023,                     !- Begin Year
    4,                        !- End Month
    8,                        !- End Day of Month
    2023,                     !- End Year
    tuesday,                  !- Day of Week for Start Day
    yes,                      !- Use Weather File Holidays and Special Days
    yes,                      !- Use Weather File Daylight Saving Period
    no,                       !- Apply Weekend Holiday Rule
    yes,                      !- Use Weather File Rain Indicators
    yes;                      !- Use Weather File Snow Indicators

RunPeriod,
    validation period 3,      !- Name
    4,                        !- Begin Month
    16,                       !- Begin Day of Month
    2023,                     !- Begin Year
    4,                        !- End Month
    21,                       !- End Day of Month
    2023,                     !- End Year
    tuesday,                  !- Day of Week for Start Day
    yes,                      !- Use Weather File Holidays and Special Days
    yes,                      !- Use Weather File Daylight Saving Period
    no,                       !- Apply Weekend Holiday Rule
    yes,                      !- Use Weather File Rain Indicators
    yes;                      !- Use Weather File Snow Indicators

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    1000,                     !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    ActivityLevel;            !- Unit Type

SCHEDULETYPELIMITS,
    Limits Any Number,        !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    -50,                      !- Lower Limit Value
    100,                      !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    onOff,                    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    Always-Schedule,          !- Name
    onOff,                    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

SCHEDULE:COMPACT,
    Always 4,                 !- Name
    Limits Any Number,        !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    Always 1,                 !- Name
    onOff,                    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    Always Radiator Temp Plus DB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    75;                       !- Field 4

SCHEDULE:COMPACT,
    Always Radiator Temp,     !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    70;                       !- Field 4

SCHEDULE:COMPACT,
    45degrees,                !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    45;                       !- Field 4

SCHEDULE:COMPACT,
    hall_downstairs-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.00;                    !- Field 4

SCHEDULE:COMPACT,
    hall_downstairs-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4

SCHEDULE:COMPACT,
    front_room-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.00;                    !- Field 4

SCHEDULE:COMPACT,
    front_room-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4

SCHEDULE:COMPACT,
    kitchen-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.00;                    !- Field 4

SCHEDULE:COMPACT,
    kitchen-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4

SCHEDULE:COMPACT,
    backroom-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.00;                    !- Field 4

SCHEDULE:COMPACT,
    backroom-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4

SCHEDULE:COMPACT,
    bedroom_3-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.00;                    !- Field 4

SCHEDULE:COMPACT,
    bedroom_3-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4

SCHEDULE:COMPACT,
    bedroom_1-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.00;                    !- Field 4

SCHEDULE:COMPACT,
    bedroom_1-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4

SCHEDULE:COMPACT,
    hall_upstairs-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.00;                    !- Field 4

SCHEDULE:COMPACT,
    hall_upstairs-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4

SCHEDULE:COMPACT,
    bathroom-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.00;                    !- Field 4

SCHEDULE:COMPACT,
    bathroom-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4

SCHEDULE:COMPACT,
    bedroom_2-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.00;                    !- Field 4

SCHEDULE:COMPACT,
    bedroom_2-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30.00;                    !- Field 4

SCHEDULE:COMPACT,
    Main Hot Water Loop Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    70;                       !- Field 4

SCHEDULE:COMPACT,
    hall_downstairs-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.0;                     !- Field 4

SCHEDULE:COMPACT,
    hall_upstairs-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10.0;                     !- Field 4

Schedule:Compact,
    backroom-eveninggains-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 17:00,             !- Field 3
    0,                        !- Field 4
    until: 18:00,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    backroom-morninggains-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays,            !- Field 2
    until: 08:00,             !- Field 3
    0,                        !- Field 4
    until: 08:30,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    for: weekends,            !- Field 9
    until: 09:30,             !- Field 10
    0,                        !- Field 11
    until: 10:00,             !- Field 12
    1,                        !- Field 13
    until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    0;                        !- Field 18

Schedule:Compact,
    bedroom1-afternoongains-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 16:00,             !- Field 3
    0,                        !- Field 4
    until: 17:00,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    bedroom1-eveninggains-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 19:00,             !- Field 3
    0,                        !- Field 4
    until: 20:00,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    bedroom1-lateeveninggains-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 20:00,             !- Field 3
    0,                        !- Field 4
    until: 22:30,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    frontroom-earlyeveninggains-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 18:00,             !- Field 3
    0,                        !- Field 4
    until: 19:00,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    frontroom-lateeveninggains-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 19:00,             !- Field 3
    0,                        !- Field 4
    until: 22:30,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    kitchen-eveningcooking-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 16:00,             !- Field 3
    0,                        !- Field 4
    until: 17:00,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    kitchen-fridge-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    kitchen-lighting-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 16:00,             !- Field 3
    0,                        !- Field 4
    until: 17:00,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    kitchen-morningcooking-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays,            !- Field 2
    until: 07:30,             !- Field 3
    0,                        !- Field 4
    until: 08:00,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    for: weekends,            !- Field 9
    until: 09:00,             !- Field 10
    0,                        !- Field 11
    until: 09:30,             !- Field 12
    1,                        !- Field 13
    until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    0;                        !- Field 18

Schedule:Compact,
    lighting-schedule,        !- Name
    fraction,                 !- Schedule Type Limits Name
    through: 4/15,            !- Field 1
    for: alldays,             !- Field 2
    until: 2:00,              !- Field 3
    0.4,                      !- Field 4
    until: 8:00,              !- Field 5
    0.0,                      !- Field 6
    until:10:00,              !- Field 7
    0.3,                      !- Field 8
    until:14:30,              !- Field 9
    0.0,                      !- Field 10
    until:22:00,              !- Field 11
    0.8,                      !- Field 12
    until:24:00,              !- Field 13
    0.5,                      !- Field 14
    through: 10/15,           !- Field 15
    for: alldays,             !- Field 16
    until: 2:00,              !- Field 17
    0.4,                      !- Field 18
    until:19:00,              !- Field 19
    0.0,                      !- Field 20
    until:22:00,              !- Field 21
    0.8,                      !- Field 22
    until:24:00,              !- Field 23
    0.5,                      !- Field 24
    through: 12/31,           !- Field 25
    for: alldays,             !- Field 26
    until: 2:00,              !- Field 27
    0.4,                      !- Field 28
    until: 8:00,              !- Field 29
    0.0,                      !- Field 30
    until:10:00,              !- Field 31
    0.3,                      !- Field 32
    until:14:30,              !- Field 33
    0.0,                      !- Field 34
    until:22:00,              !- Field 35
    0.8,                      !- Field 36
    until:24:00,              !- Field 37
    0.5;                      !- Field 38

Schedule:Compact,
    baseboard availability,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 09:00,             !- Field 5
    1,                        !- Field 6
    Until: 15:00,             !- Field 7
    0,                        !- Field 8
    Until: 22:30,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends Holidays,    !- Field 13
    Until: 06:00,             !- Field 14
    0,                        !- Field 15
    Until: 23:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: WinterDesignDay,     !- Field 20
    Until: 24:00,             !- Field 21
    1,                        !- Field 22
    For: AllOtherDays,        !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    offbaseboard availability,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 09:00,             !- Field 5
    0,                        !- Field 6
    Until: 15:00,             !- Field 7
    0,                        !- Field 8
    Until: 22:30,             !- Field 9
    0,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends Holidays,    !- Field 13
    Until: 06:00,             !- Field 14
    0,                        !- Field 15
    Until: 23:00,             !- Field 16
    0,                        !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: WinterDesignDay,     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: AllOtherDays,        !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    activity-schedule-backroom,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    activity-schedule-bathroom,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    activity-schedule-bedroom_1,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 7:00,              !- Field 3
    80.,                      !- Field 4
    until: 22:00,             !- Field 5
    120.,                     !- Field 6
    until: 24:00,             !- Field 7
    80.;                      !- Field 8

Schedule:Compact,
    activity-schedule-bedroom_2,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 7:00,              !- Field 3
    80.,                      !- Field 4
    until: 22:00,             !- Field 5
    120.,                     !- Field 6
    until: 24:00,             !- Field 7
    80.;                      !- Field 8

Schedule:Compact,
    activity-schedule-bedroom_3,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 7:00,              !- Field 3
    80.,                      !- Field 4
    until: 22:00,             !- Field 5
    120.,                     !- Field 6
    until: 24:00,             !- Field 7
    80.;                      !- Field 8

Schedule:Compact,
    activity-schedule-front_room,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    activity-schedule-hall_downstairs,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    activity-schedule-hall_upstairs,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    activity-schedule-kitchen,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    door-open-schedule-kitchen,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    door-schedule-backroom,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 08:30,             !- Field 5
    0.0,                      !- Field 6
    Until: 17:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    1.0,                      !- Field 12
    For: Weekends Holidays,    !- Field 13
    Until: 09:30,             !- Field 14
    1.0,                      !- Field 15
    Until: 10:00,             !- Field 16
    0.0,                      !- Field 17
    Until: 17:00,             !- Field 18
    1.0,                      !- Field 19
    Until: 18:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 24:00,             !- Field 22
    1.0,                      !- Field 23
    For: AllOtherDays,        !- Field 24
    Until: 24:00,             !- Field 25
    1.0;                      !- Field 26

Schedule:Compact,
    door-schedule-front_room,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 18:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 22:30,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Weekends Holidays,    !- Field 9
    Until: 18:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 22:30,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    1.0;                      !- Field 18

Schedule:Compact,
    door-schedule-bathroom,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    door-schedule-wash_closet,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    door-schedule-bedroom_1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 00:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 08:30,             !- Field 7
    1.0,                      !- Field 8
    Until: 09:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 16:00,             !- Field 11
    1.0,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.0,                      !- Field 14
    Until: 19:00,             !- Field 15
    1.0,                      !- Field 16
    Until: 22:30,             !- Field 17
    0.0,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.0,                      !- Field 20
    For: Weekends Holidays,    !- Field 21
    Until: 09:30,             !- Field 22
    0.0,                      !- Field 23
    Until: 10:00,             !- Field 24
    1.0,                      !- Field 25
    Until: 10:30,             !- Field 26
    0.0,                      !- Field 27
    Until: 16:00,             !- Field 28
    1.0,                      !- Field 29
    Until: 17:00,             !- Field 30
    0.0,                      !- Field 31
    Until: 19:00,             !- Field 32
    1.0,                      !- Field 33
    Until: 22:30,             !- Field 34
    0.0,                      !- Field 35
    Until: 24:00,             !- Field 36
    0.0,                      !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    1.0;                      !- Field 40

Schedule:Compact,
    door-schedule-bedroom_2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:30,             !- Field 3
    0.0,                      !- Field 4
    Until: 24:00,             !- Field 5
    1.0,                      !- Field 6
    For: Weekends Holidays,    !- Field 7
    Until: 09:00,             !- Field 8
    0.0,                      !- Field 9
    Until: 24:00,             !- Field 10
    1.0,                      !- Field 11
    For: AllOtherDays,        !- Field 12
    Until: 24:00,             !- Field 13
    1.0;                      !- Field 14

Schedule:Compact,
    door-schedule-bedroom_3,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    occupancy-schedule-front_room,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 18:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:30,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Weekends Holidays,    !- Field 9
    Until: 18:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 22:30,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    occupancy-schedule-backroom,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:30,             !- Field 5
    1.0,                      !- Field 6
    Until: 17:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 18:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Weekends Holidays,    !- Field 13
    Until: 09:30,             !- Field 14
    0.0,                      !- Field 15
    Until: 10:00,             !- Field 16
    1.0,                      !- Field 17
    Until: 17:00,             !- Field 18
    0.0,                      !- Field 19
    Until: 18:00,             !- Field 20
    1.0,                      !- Field 21
    Until: 24:00,             !- Field 22
    0.0,                      !- Field 23
    For: AllOtherDays,        !- Field 24
    Until: 24:00,             !- Field 25
    0.0;                      !- Field 26

Schedule:Compact,
    occupancy-schedule-kitchen,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:30,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 17:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Weekends Holidays,    !- Field 13
    Until: 09:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 09:30,             !- Field 16
    1.0,                      !- Field 17
    Until: 16:00,             !- Field 18
    0.0,                      !- Field 19
    Until: 17:00,             !- Field 20
    1.0,                      !- Field 21
    Until: 24:00,             !- Field 22
    0.0,                      !- Field 23
    For: AllOtherDays,        !- Field 24
    Until: 24:00,             !- Field 25
    0.0;                      !- Field 26

Schedule:Compact,
    occupancy-schedule-bedroom_1,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 00:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 08:30,             !- Field 7
    0.0,                      !- Field 8
    Until: 09:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.0,                      !- Field 12
    Until: 17:00,             !- Field 13
    1.0,                      !- Field 14
    Until: 19:00,             !- Field 15
    0.0,                      !- Field 16
    Until: 22:30,             !- Field 17
    1.0,                      !- Field 18
    Until: 24:00,             !- Field 19
    1.0,                      !- Field 20
    For: Weekends Holidays,    !- Field 21
    Until: 09:30,             !- Field 22
    1.0,                      !- Field 23
    Until: 10:00,             !- Field 24
    0.0,                      !- Field 25
    Until: 10:30,             !- Field 26
    1.0,                      !- Field 27
    Until: 16:00,             !- Field 28
    0.0,                      !- Field 29
    Until: 17:00,             !- Field 30
    1.0,                      !- Field 31
    Until: 19:00,             !- Field 32
    0.0,                      !- Field 33
    Until: 22:30,             !- Field 34
    1.0,                      !- Field 35
    Until: 24:00,             !- Field 36
    1.0,                      !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    occupancy-schedule-bathroom,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:30,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 08:30,             !- Field 7
    0.0,                      !- Field 8
    Until: 09:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 19:00,             !- Field 11
    0.0,                      !- Field 12
    Until: 20:00,             !- Field 13
    1.0,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.0,                      !- Field 16
    For: Weekends Holidays,    !- Field 17
    Until: 09:00,             !- Field 18
    0.0,                      !- Field 19
    Until: 09:30,             !- Field 20
    1.0,                      !- Field 21
    Until: 10:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 10:30,             !- Field 24
    1.0,                      !- Field 25
    Until: 19:00,             !- Field 26
    0.0,                      !- Field 27
    Until: 20:00,             !- Field 28
    1.0,                      !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: AllOtherDays,        !- Field 32
    Until: 24:00,             !- Field 33
    0.0;                      !- Field 34

Schedule:Compact,
    occupancy-schedule-bedroom_2,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:30,             !- Field 3
    1.0,                      !- Field 4
    Until: 24:00,             !- Field 5
    0.0,                      !- Field 6
    For: Weekends Holidays,    !- Field 7
    Until: 09:00,             !- Field 8
    1.0,                      !- Field 9
    Until: 24:00,             !- Field 10
    0.0,                      !- Field 11
    For: AllOtherDays,        !- Field 12
    Until: 24:00,             !- Field 13
    0.0;                      !- Field 14

Schedule:Compact,
    occupancy-schedule-hall_downstairs,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    occupancy-schedule-hall_upstairs,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    occupancy-schedule-bedroom_3,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

SCHEDULE:CONSTANT,
    Outdoor CO2 Schedule,     !- Name
    ,                         !- Schedule Type Limits Name
    420;                      !- Hourly Value

SCHEDULE:CONSTANT,
    AlwaysOnSchedule,         !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    AlwaysOffSchedule,        !- Name
    OnOff,                    !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    Grid Carbon Intensity Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    /rds/user/jjjl4/hpc-work/CUBES/beizaee_validation/runs_h28_model_afn_validation/beizaee/occupancy_control__mode_validation__part_0_0__eff_constant/building_model-external/grid_carbon_GB_10min_2023.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

Schedule:File,
    bathroom-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    /rds/user/jjjl4/hpc-work/CUBES/beizaee_validation/runs_h28_model_afn_validation/beizaee/occupancy_control__mode_validation__part_0_0__eff_constant/building_model-external/bathroom_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

Schedule:File,
    bedroom_1-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    /rds/user/jjjl4/hpc-work/CUBES/beizaee_validation/runs_h28_model_afn_validation/beizaee/occupancy_control__mode_validation__part_0_0__eff_constant/building_model-external/bedroom_1_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

Schedule:File,
    bedroom_2-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    /rds/user/jjjl4/hpc-work/CUBES/beizaee_validation/runs_h28_model_afn_validation/beizaee/occupancy_control__mode_validation__part_0_0__eff_constant/building_model-external/bedroom_2_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

Schedule:File,
    bedroom_3-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    /rds/user/jjjl4/hpc-work/CUBES/beizaee_validation/runs_h28_model_afn_validation/beizaee/occupancy_control__mode_validation__part_0_0__eff_constant/building_model-external/bedroom_3_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

Schedule:File,
    front_room-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    /rds/user/jjjl4/hpc-work/CUBES/beizaee_validation/runs_h28_model_afn_validation/beizaee/occupancy_control__mode_validation__part_0_0__eff_constant/building_model-external/front_room_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

Schedule:File,
    backroom-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    /rds/user/jjjl4/hpc-work/CUBES/beizaee_validation/runs_h28_model_afn_validation/beizaee/occupancy_control__mode_validation__part_0_0__eff_constant/building_model-external/backroom_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

MATERIAL,
    Brickwork_outer_CODE-Wall-0.22,    !- Name
    Rough,                    !- Roughness
    0.22,                     !- Thickness
    0.76,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

MATERIAL,
    Plaster_dense_CODE-Wall-0.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.1,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    Brickwork_outer_CODE-Adiabatic Wall-0.22,    !- Name
    Rough,                    !- Roughness
    0.22,                     !- Thickness
    0.76,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

MATERIAL,
    Plaster_dense_CODE-Adiabatic Wall-0.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.1,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    Adiabatic_insulation-Adiabatic Wall-1.0,    !- Name
    Rough,                    !- Roughness
    1,                        !- Thickness
    0.01,                     !- Conductivity
    10,                       !- Density
    100,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    F14_slate_or_tile_CODE-Roof-0.0127,    !- Name
    VeryRough,                !- Roughness
    0.0127,                   !- Thickness
    1.59,                     !- Conductivity
    1920,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Joists_with_100mm_insulation_CODE-Roof-0.1,    !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    0.043,                    !- Conductivity
    71,                       !- Density
    170,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-Roof-0.019,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Floor_boards_CODE-GroundFloor-0.018,    !- Name
    MediumSmooth,             !- Roughness
    0.018,                    !- Thickness
    0.17,                     !- Conductivity
    600,                      !- Density
    1700,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-Floor-0.013,    !- Name
    MediumSmooth,             !- Roughness
    0.013,                    !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Joists_CODE-Floor-0.12,    !- Name
    MediumSmooth,             !- Roughness
    0.12,                     !- Thickness
    1.5,                      !- Conductivity
    60,                       !- Density
    170,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Floor_boards_CODE-Floor-0.018,    !- Name
    MediumSmooth,             !- Roughness
    0.018,                    !- Thickness
    0.17,                     !- Conductivity
    600,                      !- Density
    1700,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Brick_CODE-InternalWall-0.22,    !- Name
    MediumRough,              !- Roughness
    0.22,                     !- Thickness
    0.72,                     !- Conductivity
    1920,                     !- Density
    835,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.93,                     !- Solar Absorptance
    0.93;                     !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-InternalWall-0.0027,    !- Name
    MediumSmooth,             !- Roughness
    0.0027,                   !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-ExternalDoor-0.04,    !- Name
    MediumSmooth,             !- Roughness
    0.04,                     !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-ExternalDoor-0.02,    !- Name
    MediumSmooth,             !- Roughness
    0.02,                     !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Door_WoodSolid_35mm-PartitionDoor-0.035,    !- Name
    Rough,                    !- Roughness
    0.035,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    Wood_plastic_CODE-Furniture-0.0254,    !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.5,                      !- Conductivity
    800,                      !- Density
    1400,                     !- Specific Heat
    0.95,                     !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-Last floor-0.013,    !- Name
    MediumSmooth,             !- Roughness
    0.013,                    !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Joists_with_100mm_insulation_CODE-Last floor-0.1,    !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    0.043,                    !- Conductivity
    71,                       !- Density
    170,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Floor_boards_CODE-Last floor-0.018,    !- Name
    MediumSmooth,             !- Roughness
    0.018,                    !- Thickness
    0.17,                     !- Conductivity
    600,                      !- Density
    1700,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Alluvial_clay_CODE-SubFloor-0.5,    !- Name
    Rough,                    !- Roughness
    0.5,                      !- Thickness
    1.21,                     !- Conductivity
    1960,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Carpet_and_fibrous_pad_CODE-GroundFloor-0.01,    !- Name
    Rough,                    !- Roughness
    0.37,                     !- Thermal Resistance
    0.95,                     !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Carpet_and_fibrous_pad_CODE-Floor-0.01,    !- Name
    Rough,                    !- Roughness
    0.37,                     !- Thermal Resistance
    0.95,                     !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Carpet_and_fibrous_pad_CODE-Last floor-0.01,    !- Name
    Rough,                    !- Roughness
    0.37,                     !- Thermal Resistance
    0.95,                     !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:INFRAREDTRANSPARENT,
    IRTMaterial;              !- Name

WINDOWMATERIAL:GLAZING,
    Clear_6mm_CODE,           !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WINDOWMATERIAL:GAS,
    Air,                      !- Name
    Air,                      !- Gas Type
    0.008;                    !- Thickness

CONSTRUCTION,
    Wall-Construction,        !- Name
    Brickwork_outer_CODE-Wall-0.22,    !- Outside Layer
    Plaster_dense_CODE-Wall-0.013;    !- Layer 2

CONSTRUCTION,
    Adiabatic Wall-Construction,    !- Name
    Brickwork_outer_CODE-Adiabatic Wall-0.22,    !- Outside Layer
    Plaster_dense_CODE-Adiabatic Wall-0.013,    !- Layer 2
    Adiabatic_insulation-Adiabatic Wall-1.0;    !- Layer 3

CONSTRUCTION,
    Roof-Construction,        !- Name
    F14_slate_or_tile_CODE-Roof-0.0127,    !- Outside Layer
    Joists_with_100mm_insulation_CODE-Roof-0.1,    !- Layer 2
    Painted_plaster_CODE-Roof-0.019;    !- Layer 3

CONSTRUCTION,
    GroundFloor-Construction,    !- Name
    Floor_boards_CODE-GroundFloor-0.018,    !- Outside Layer
    Carpet_and_fibrous_pad_CODE-GroundFloor-0.01;    !- Layer 2

CONSTRUCTION,
    Floor-Construction,       !- Name
    Painted_plaster_CODE-Floor-0.013,    !- Outside Layer
    Joists_CODE-Floor-0.12,    !- Layer 2
    Floor_boards_CODE-Floor-0.018,    !- Layer 3
    Carpet_and_fibrous_pad_CODE-Floor-0.01;    !- Layer 4

CONSTRUCTION,
    Ceiling-Construction,     !- Name
    Carpet_and_fibrous_pad_CODE-floor-0.01,    !- Outside Layer
    Floor_boards_CODE-floor-0.018,    !- Layer 2
    Joists_CODE-floor-0.12,    !- Layer 3
    Painted_plaster_CODE-floor-0.013;    !- Layer 4

CONSTRUCTION,
    InternalWall-Construction,    !- Name
    Painted_plaster_CODE-InternalWall-0.0027,    !- Outside Layer
    Brick_CODE-InternalWall-0.22,    !- Layer 2
    Painted_plaster_CODE-InternalWall-0.0027;    !- Layer 3

CONSTRUCTION,
    SubFloorRoof-Construction,    !- Name
    Carpet_and_fibrous_pad_CODE-GroundFloor-0.01,    !- Outside Layer
    Floor_boards_CODE-GroundFloor-0.018;    !- Layer 2

CONSTRUCTION,
    HoleConstruction-Construction,    !- Name
    IRTMaterial;              !- Outside Layer

CONSTRUCTION,
    ExternalDoor-Construction,    !- Name
    Painted_plaster_CODE-ExternalDoor-0.02,    !- Outside Layer
    Painted_plaster_CODE-ExternalDoor-0.04,    !- Layer 2
    Painted_plaster_CODE-ExternalDoor-0.02;    !- Layer 3

CONSTRUCTION,
    PartitionDoor-Construction,    !- Name
    Door_WoodSolid_35mm-PartitionDoor-0.035;    !- Outside Layer

CONSTRUCTION,
    Furniture-Construction,    !- Name
    Wood_plastic_CODE-Furniture-0.0254;    !- Outside Layer

CONSTRUCTION,
    Last floor-Construction,    !- Name
    Painted_plaster_CODE-Last floor-0.013,    !- Outside Layer
    Joists_with_100mm_insulation_CODE-Last floor-0.1,    !- Layer 2
    Floor_boards_CODE-Last floor-0.018,    !- Layer 3
    Carpet_and_fibrous_pad_CODE-Last floor-0.01;    !- Layer 4

CONSTRUCTION,
    Last ceiling-Construction,    !- Name
    Carpet_and_fibrous_pad_CODE-last floor-0.01,    !- Outside Layer
    Floor_boards_CODE-last floor-0.018,    !- Layer 2
    Joists_with_100mm_insulation_CODE-last floor-0.1,    !- Layer 3
    Painted_plaster_CODE-last floor-0.013;    !- Layer 4

CONSTRUCTION,
    SubFloor-Construction,    !- Name
    Alluvial_clay_CODE-SubFloor-0.5;    !- Outside Layer

CONSTRUCTION,
    Double Glazing,           !- Name
    Clear_6mm_CODE,           !- Outside Layer
    Air,                      !- Layer 2
    Clear_6mm_CODE;           !- Layer 3

GLOBALGEOMETRYRULES,
    lowerleftcorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    relative,                 !- Coordinate System
    relative,                 !- Daylighting Reference Point Coordinate System
    relative;                 !- Rectangular Surface Coordinate System

ZONE,
    hall_downstairs,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    front_room,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    kitchen,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    backroom,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bedroom_3,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bedroom_1,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    hall_upstairs,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bathroom,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bedroom_2,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Subfloor,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Loft,                     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_downstairs,          !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_downstairs,          !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    1.8,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    1.8,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    front_room,               !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    front_room,               !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.8,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    1.8,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    kitchen,                  !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.7,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    2.7,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    kitchen,                  !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block backroom Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    backroom,                 !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block backroom Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    backroom,                 !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    2.7,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    2.7,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_3,                !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_3,                !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_1,                !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_1,                !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.2,                      !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.2,                      !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bathroom Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bathroom,                 !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bathroom Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bathroom,                 !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.2,                      !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.2,                      !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_2,                !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_2,                !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Subfloor Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    Subfloor,                 !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.6,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    0.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Subfloor Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    Subfloor,                 !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    0.6,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    0.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Subfloor Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    Subfloor,                 !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    0.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Subfloor Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    Subfloor,                 !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Subfloor Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    SubFloor-Construction,    !- Construction Name
    Subfloor,                 !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    roof surface 1,           !- Name
    ROOF,                     !- Surface Type
    Roof-Construction,        !- Construction Name
    Loft,                     !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.05,                     !- Vertex 1 Ycoordinate
    7.499999999999999,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.199999999999999,        !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.199999999999999,        !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    4.05,                     !- Vertex 4 Ycoordinate
    7.499999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    roof surface 2,           !- Name
    ROOF,                     !- Surface Type
    Roof-Construction,        !- Construction Name
    Loft,                     !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    4.05,                     !- Vertex 1 Ycoordinate
    7.499999999999999,        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    5.199999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    5.199999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.05,                     !- Vertex 4 Ycoordinate
    7.499999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    loft side wall 1,         !- Name
    WALL,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    Loft,                     !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.199999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.05,                     !- Vertex 3 Ycoordinate
    7.499999999999999;        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    loft side wall 2,         !- Name
    WALL,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    Loft,                     !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    5.199999999999999,        !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    4.05,                     !- Vertex 3 Ycoordinate
    7.499999999999999;        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    hall_downstairs,          !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block front_room Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.8,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.8999999999068677,       !- Vertex 1 Zcoordinate
    1.8,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.599999999627471,        !- Vertex 2 Zcoordinate
    1.8,                      !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    0.599999999627471,        !- Vertex 3 Zcoordinate
    1.8,                      !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.8999999999068677;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    front_room,               !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_downstairs Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.8,                      !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.8999999999068677,       !- Vertex 1 Zcoordinate
    1.8,                      !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    0.599999999627471,        !- Vertex 2 Zcoordinate
    1.8,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.599999999627471,        !- Vertex 3 Zcoordinate
    1.8,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.8999999999068677;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    hall_downstairs,          !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block kitchen Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.8999999999068677,       !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0.599999999627471,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0.599999999627471,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.8999999999068677;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    kitchen,                  !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_downstairs Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.8999999999068677,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0.599999999627471,        !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0.599999999627471,        !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.8999999999068677;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0004_2,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    kitchen,                  !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block front_room Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.8999999999068677,       !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0.599999999627471,        !- Vertex 2 Zcoordinate
    2.6999999997206032,       !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0.599999999627471,        !- Vertex 3 Zcoordinate
    2.6999999997206032,       !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.8999999999068677;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    GroundFloor-Construction,    !- Construction Name
    hall_downstairs,          !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 Subfloor ceiling_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    0.6,                      !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    0.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 Subfloor ceiling_1,    !- Name
    ceiling,                  !- Surface Type
    SubFloorRoof-Construction,    !- Construction Name
    Subfloor,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block kitchen Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.6999999997206032,       !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    0.6,                      !- Vertex 1 Zcoordinate
    2.6999999997206032,       !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    0.6,                      !- Vertex 4 Zcoordinate
    1.7999999998137355,       !- Vertex 5 Xcoordinate
    3.8999999999068677,       !- Vertex 5 Ycoordinate
    0.6;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 Subfloor ceiling_2,    !- Name
    ceiling,                  !- Surface Type
    SubFloorRoof-Construction,    !- Construction Name
    Subfloor,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_downstairs Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.6,                      !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 Subfloor ceiling_3,    !- Name
    ceiling,                  !- Surface Type
    SubFloorRoof-Construction,    !- Construction Name
    Subfloor,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block front_room Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.6,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    2.6999999997206032,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    0.6,                      !- Vertex 4 Zcoordinate
    1.7999999998137355,       !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    0.6;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 Subfloor ceiling_4,    !- Name
    ceiling,                  !- Surface Type
    SubFloorRoof-Construction,    !- Construction Name
    Subfloor,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block backroom Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    0.6,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    2.6999999997206032,       !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    2.6999999997206032,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    0.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Roof 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_upstairs Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Roof 0001_2,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_3 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_3,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_downstairs Storey 0 Roof 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_3,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block front_room Storey 0 Roof 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_downstairs Storey 0 Roof 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block kitchen Storey 0 Roof 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    5.199999999720603,        !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.9,                      !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    5.199999999720603,        !- Vertex 5 Ycoordinate
    2.9;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Floor 0001_3,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block front_room Storey 0 Roof 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    front_room,               !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block kitchen Storey 0 Wall 0004_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.6999999997206032,       !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.8999999999068677,       !- Vertex 1 Zcoordinate
    2.6999999997206032,       !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0.599999999627471,        !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0.599999999627471,        !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.8999999999068677;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0002_2,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    front_room,               !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block backroom Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.8999999999068677,       !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0.599999999627471,        !- Vertex 2 Zcoordinate
    2.6999999997206032,       !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0.599999999627471,        !- Vertex 3 Zcoordinate
    2.6999999997206032,       !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.8999999999068677;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block backroom Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    backroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block front_room Storey 0 Wall 0002_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.6999999997206032,       !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.8999999999068677,       !- Vertex 1 Zcoordinate
    2.6999999997206032,       !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0.599999999627471,        !- Vertex 2 Zcoordinate
    5.399999999906868,        !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0.599999999627471,        !- Vertex 3 Zcoordinate
    5.399999999906868,        !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.8999999999068677;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    GroundFloor-Construction,    !- Construction Name
    front_room,               !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 Subfloor ceiling_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    0.6,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    0.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Roof 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    front_room,               !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_upstairs Storey 0 Floor 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Roof 0001_2,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    front_room,               !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_3 Storey 0 Floor 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Roof 0001_3,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    front_room,               !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_1 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    2.9,                      !- Vertex 4 Zcoordinate
    2.4499999997206032,       !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    2.9;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_1,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block front_room Storey 0 Roof 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    kitchen,                  !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block backroom Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.7,                      !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.8999999999068677,       !- Vertex 1 Zcoordinate
    2.7,                      !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    0.599999999627471,        !- Vertex 2 Zcoordinate
    2.7,                      !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    0.599999999627471,        !- Vertex 3 Zcoordinate
    2.7,                      !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    2.8999999999068677;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block backroom Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    backroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block kitchen Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.7,                      !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    2.8999999999068677,       !- Vertex 1 Zcoordinate
    2.7,                      !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    0.599999999627471,        !- Vertex 2 Zcoordinate
    2.7,                      !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    0.599999999627471,        !- Vertex 3 Zcoordinate
    2.7,                      !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.8999999999068677;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    GroundFloor-Construction,    !- Construction Name
    kitchen,                  !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 Subfloor ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.6999999997206032,       !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    0.6,                      !- Vertex 1 Zcoordinate
    2.6999999997206032,       !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    0.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Roof 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    kitchen,                  !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bathroom Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    5.199999999720603,        !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.199999999720603,        !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Roof 0001_2,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    kitchen,                  !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_upstairs Storey 0 Floor 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    5.199999999720603,        !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.199999999720603,        !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Roof 0001_3,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    kitchen,                  !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_2 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.6999999997206032,       !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    2.6999999997206032,       !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    5.199999999720603,        !- Vertex 4 Ycoordinate
    2.9,                      !- Vertex 4 Zcoordinate
    2.4499999997206032,       !- Vertex 5 Xcoordinate
    3.8999999999068677,       !- Vertex 5 Ycoordinate
    2.9;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bathroom Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bathroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block kitchen Storey 0 Roof 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    5.199999999720603,        !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.199999999720603,        !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_2,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block kitchen Storey 0 Roof 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.6999999997206032,       !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    2.6999999997206032,       !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_2,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block backroom Storey 0 Roof 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    2.6999999997206032,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    2.6999999997206032,       !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block backroom Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    GroundFloor-Construction,    !- Construction Name
    backroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 Subfloor ceiling_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    0.6,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    0.6,                      !- Vertex 2 Zcoordinate
    2.6999999997206032,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    0.6,                      !- Vertex 3 Zcoordinate
    2.6999999997206032,       !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    0.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block backroom Storey 0 Roof 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    backroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_2 Storey 0 Floor 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    2.6999999997206032,       !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    2.6999999997206032,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_3,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_1 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.199999999720603,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.8999999999068677,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    2.8999999999068677,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    5.199999999720603;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_1,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_3 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    5.199999999720603,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    2.8999999999068677,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.8999999999068677,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.199999999720603;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Wall 0003_2,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_1,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_upstairs Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    5.199999999720603,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.8999999999068677,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    2.8999999999068677,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    5.199999999720603;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_3,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_upstairs Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    5.199999999720603,        !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    2.8999999999068677,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    2.8999999999068677,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    5.199999999720603;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_3 Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    5.199999999720603,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    2.8999999999068677,       !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    2.8999999999068677,       !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    5.199999999720603;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 bedroom_3 ceiling_1,    !- Name
    ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bedroom_3,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Loft_0 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    5.199999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    5.199999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Loft_0 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    Loft,                     !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 bedroom_3 ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.199999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.199999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_1,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_2 Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    5.199999999720603,        !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    2.8999999999068677,       !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    2.8999999999068677,       !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    5.199999999720603;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_2,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_1 Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    5.199999999720603,        !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    2.8999999999068677,       !- Vertex 2 Zcoordinate
    5.399999999906868,        !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    2.8999999999068677,       !- Vertex 3 Zcoordinate
    5.399999999906868,        !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    5.199999999720603;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_1 Storey 0 Wall 0003_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    5.199999999720603,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    2.8999999999068677,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.8999999999068677,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    5.199999999720603;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Wall 0001_2,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_2 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    5.199999999720603,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.8999999999068677,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    5.199999999720603,        !- Vertex 3 Ycoordinate
    2.8999999999068677,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    5.199999999720603,        !- Vertex 4 Ycoordinate
    5.199999999720603;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 bedroom_1 ceiling_1,    !- Name
    ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bedroom_1,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Loft_1 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    5.199999999999999,        !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    5.199999999999999,        !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Loft_1 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    Loft,                     !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 bedroom_1 ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.199999999999999,        !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.199999999999999,        !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_2,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_upstairs Storey 0 Wall 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    5.199999999720603,        !- Vertex 1 Ycoordinate
    5.199999999720603,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    5.199999999720603,        !- Vertex 2 Ycoordinate
    2.8999999999068677,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.8999999999068677,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    5.199999999720603;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Wall 0003_2,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_2,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bathroom Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    5.199999999720603,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    2.8999999999068677,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    5.199999999720603,        !- Vertex 3 Ycoordinate
    2.8999999999068677,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    5.199999999720603,        !- Vertex 4 Ycoordinate
    5.199999999720603;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bathroom Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    5.2,                      !- Vertex 1 Ycoordinate
    5.199999999720603,        !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    5.2,                      !- Vertex 2 Ycoordinate
    2.8999999999068677,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.2,                      !- Vertex 3 Ycoordinate
    2.8999999999068677,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.2,                      !- Vertex 4 Ycoordinate
    5.199999999720603;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bathroom Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bathroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_upstairs Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.2,                      !- Vertex 1 Ycoordinate
    5.199999999720603,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.2,                      !- Vertex 2 Ycoordinate
    2.8999999999068677,       !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    5.2,                      !- Vertex 3 Ycoordinate
    2.8999999999068677,       !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    5.2,                      !- Vertex 4 Ycoordinate
    5.199999999720603;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 hall_upstairs ceiling_1,    !- Name
    ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Loft_2 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    5.199999999720603,        !- Vertex 2 Ycoordinate
    5.199999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.199999999720603,        !- Vertex 3 Ycoordinate
    5.199999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Loft_2 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    Loft,                     !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 hall_upstairs ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    5.199999999720603,        !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    5.199999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    5.199999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.199999999720603,        !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bathroom Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bathroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_2 Storey 0 Wall 0003_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    5.199999999720603,        !- Vertex 1 Ycoordinate
    5.199999999720603,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    5.199999999720603,        !- Vertex 2 Ycoordinate
    2.8999999999068677,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    2.8999999999068677,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    5.199999999720603;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 bathroom ceiling_1,    !- Name
    ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bathroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Loft_3 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    5.199999999720603,        !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    5.199999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    5.199999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.199999999720603,        !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Loft_3 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    Loft,                     !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 bathroom ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    5.199999999720603,        !- Vertex 2 Ycoordinate
    5.199999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.199999999720603,        !- Vertex 3 Ycoordinate
    5.199999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 bedroom_2 ceiling_1,    !- Name
    ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bedroom_2,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Loft_4 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    5.199999999999999,        !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    5.199999999999999,        !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Loft_4 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    Loft,                     !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 bedroom_2 ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    5.199999999999999,        !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    5.199999999999999,        !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    5.199999999999999,        !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    5.199999999999999;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Double Glazing,           !- Construction Name
    Block kitchen Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.69865,                  !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    1.98,                     !- Vertex 1 Zcoordinate
    2.69865,                  !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    1.52,                     !- Vertex 2 Zcoordinate
    0.0013499999999999623,    !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    1.52,                     !- Vertex 3 Zcoordinate
    0.0013499999999999623,    !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    1.98;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block backroom Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Double Glazing,           !- Construction Name
    Block backroom Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    5.39865,                  !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    1.98,                     !- Vertex 1 Zcoordinate
    5.39865,                  !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    1.52,                     !- Vertex 2 Zcoordinate
    2.70135,                  !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    1.52,                     !- Vertex 3 Zcoordinate
    2.70135,                  !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    1.98;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bathroom Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Double Glazing,           !- Construction Name
    Block bathroom Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.4487750000000004,       !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    4.279999999999999,        !- Vertex 1 Zcoordinate
    2.4487750000000004,       !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    3.82,                     !- Vertex 2 Zcoordinate
    0.0012250000000000316,    !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    3.82,                     !- Vertex 3 Zcoordinate
    0.0012250000000000316,    !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    4.279999999999999;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Double Glazing,           !- Construction Name
    Block bedroom_2 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    5.398525,                 !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    4.279999999999999,        !- Vertex 1 Zcoordinate
    5.398525,                 !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    3.82,                     !- Vertex 2 Zcoordinate
    2.4514750000000003,       !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    3.82,                     !- Vertex 3 Zcoordinate
    2.4514750000000003,       !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    4.279999999999999;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Subfloor Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Double Glazing,           !- Construction Name
    Block Subfloor Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    5.3973,                   !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    0.36,                     !- Vertex 1 Zcoordinate
    5.3973,                   !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0.24,                     !- Vertex 2 Zcoordinate
    0.0026999999999999247,    !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0.24,                     !- Vertex 3 Zcoordinate
    0.0026999999999999247,    !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    0.36;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Double Glazing,           !- Construction Name
    Block hall_downstairs Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.0009000000000000119,    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.98,                     !- Vertex 1 Zcoordinate
    0.0009000000000000119,    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.52,                     !- Vertex 2 Zcoordinate
    1.7991000000000001,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.52,                     !- Vertex 3 Zcoordinate
    1.7991000000000001,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.98;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Double Glazing,           !- Construction Name
    Block front_room Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1.8018,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.98,                     !- Vertex 1 Zcoordinate
    1.8018,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.52,                     !- Vertex 2 Zcoordinate
    5.3982,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.52,                     !- Vertex 3 Zcoordinate
    5.3982,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.98;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Double Glazing,           !- Construction Name
    Block bedroom_3 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.0012250000000000316,    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.279999999999999,        !- Vertex 1 Zcoordinate
    0.0012250000000000316,    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.82,                     !- Vertex 2 Zcoordinate
    2.4487750000000004,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.82,                     !- Vertex 3 Zcoordinate
    2.4487750000000004,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.279999999999999;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Double Glazing,           !- Construction Name
    Block bedroom_1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.4514750000000003,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.279999999999999,        !- Vertex 1 Zcoordinate
    2.4514750000000003,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.82,                     !- Vertex 2 Zcoordinate
    5.398525,                 !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.82,                     !- Vertex 3 Zcoordinate
    5.398525,                 !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.279999999999999;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Subfloor Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Double Glazing,           !- Construction Name
    Block Subfloor Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.0026999999999999247,    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.36,                     !- Vertex 1 Zcoordinate
    0.0026999999999999247,    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.24,                     !- Vertex 2 Zcoordinate
    5.3973,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.24,                     !- Vertex 3 Zcoordinate
    5.3973,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.36;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Wall 0001_1_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block hall_downstairs Storey 0 Wall 0001_1,    !- Building Surface Name
    Block front_room Storey 0 Wall 0003_1_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8,                      !- Vertex 1 Xcoordinate
    0.9842833253968574,       !- Vertex 1 Ycoordinate
    2.319525218178191,        !- Vertex 1 Zcoordinate
    1.8,                      !- Vertex 2 Xcoordinate
    0.9842833253968574,       !- Vertex 2 Ycoordinate
    1.1804747813561476,       !- Vertex 2 Zcoordinate
    1.8,                      !- Vertex 3 Xcoordinate
    2.9157166745100103,       !- Vertex 3 Ycoordinate
    1.1804747813561476,       !- Vertex 3 Zcoordinate
    1.8,                      !- Vertex 4 Xcoordinate
    2.9157166745100103,       !- Vertex 4 Ycoordinate
    2.319525218178191;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0003_1_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block front_room Storey 0 Wall 0003_1,    !- Building Surface Name
    Block hall_downstairs Storey 0 Wall 0001_1_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8,                      !- Vertex 1 Xcoordinate
    2.9157166745100103,       !- Vertex 1 Ycoordinate
    2.319525218178191,        !- Vertex 1 Zcoordinate
    1.8,                      !- Vertex 2 Xcoordinate
    2.9157166745100103,       !- Vertex 2 Ycoordinate
    1.1804747813561476,       !- Vertex 2 Zcoordinate
    1.8,                      !- Vertex 3 Xcoordinate
    0.9842833253968574,       !- Vertex 3 Ycoordinate
    1.1804747813561476,       !- Vertex 3 Zcoordinate
    1.8,                      !- Vertex 4 Xcoordinate
    0.9842833253968574,       !- Vertex 4 Ycoordinate
    2.319525218178191;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0002_2_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block front_room Storey 0 Wall 0002_2,    !- Building Surface Name
    Block backroom Storey 0 Wall 0004_1_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.853524843162809,        !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.434484125618975,        !- Vertex 1 Zcoordinate
    4.853524843162809,        !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    1.0655158739153634,       !- Vertex 2 Zcoordinate
    3.246475156464662,        !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    1.0655158739153634,       !- Vertex 3 Zcoordinate
    3.246475156464662,        !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.434484125618975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block backroom Storey 0 Wall 0004_1_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block backroom Storey 0 Wall 0004_1,    !- Building Surface Name
    Block front_room Storey 0 Wall 0002_2_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.246475156464662,        !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.434484125618975,        !- Vertex 1 Zcoordinate
    3.246475156464662,        !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    1.0655158739153634,       !- Vertex 2 Zcoordinate
    4.853524843162809,        !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    1.0655158739153634,       !- Vertex 3 Zcoordinate
    4.853524843162809,        !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.434484125618975;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0004_2_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block kitchen Storey 0 Wall 0004_2,    !- Building Surface Name
    Block front_room Storey 0 Wall 0002_1_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.811394254296153,        !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.8708813495563614,       !- Vertex 1 Zcoordinate
    1.811394254296153,        !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0.6291186499779775,       !- Vertex 2 Zcoordinate
    2.6886057452381857,       !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0.6291186499779775,       !- Vertex 3 Zcoordinate
    2.6886057452381857,       !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.8708813495563614;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0002_1_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block front_room Storey 0 Wall 0002_1,    !- Building Surface Name
    Block kitchen Storey 0 Wall 0004_2_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.6886057452381857,       !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.8708813495563614,       !- Vertex 1 Zcoordinate
    2.6886057452381857,       !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0.6291186499779775,       !- Vertex 2 Zcoordinate
    1.811394254296153,        !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0.6291186499779775,       !- Vertex 3 Zcoordinate
    1.811394254296153,        !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.8708813495563614;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Wall 0002_1_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block hall_downstairs Storey 0 Wall 0002_1,    !- Building Surface Name
    Block kitchen Storey 0 Wall 0004_1_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.5560752871352972,       !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.5883184225254148,       !- Vertex 1 Zcoordinate
    1.5560752871352972,       !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0.9116815770089237,       !- Vertex 2 Zcoordinate
    0.2439247126784383,       !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0.9116815770089237,       !- Vertex 3 Zcoordinate
    0.2439247126784383,       !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.5883184225254148;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0004_1_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block kitchen Storey 0 Wall 0004_1,    !- Building Surface Name
    Block hall_downstairs Storey 0 Wall 0002_1_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.2439247126784383,       !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.5883184225254148,       !- Vertex 1 Zcoordinate
    0.2439247126784383,       !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0.9116815770089237,       !- Vertex 2 Zcoordinate
    1.5560752871352972,       !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0.9116815770089237,       !- Vertex 3 Zcoordinate
    1.5560752871352972,       !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.5883184225254148;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0001_1_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block kitchen Storey 0 Wall 0001_1,    !- Building Surface Name
    Block backroom Storey 0 Wall 0003_1_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.7,                      !- Vertex 1 Xcoordinate
    4.997828444643926,        !- Vertex 1 Ycoordinate
    2.2988082324378354,       !- Vertex 1 Zcoordinate
    2.7,                      !- Vertex 2 Xcoordinate
    4.997828444643926,        !- Vertex 2 Ycoordinate
    1.2011917670965033,       !- Vertex 2 Zcoordinate
    2.7,                      !- Vertex 3 Xcoordinate
    7.002171554890412,        !- Vertex 3 Ycoordinate
    1.2011917670965033,       !- Vertex 3 Zcoordinate
    2.7,                      !- Vertex 4 Xcoordinate
    7.002171554890412,        !- Vertex 4 Ycoordinate
    2.2988082324378354;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block backroom Storey 0 Wall 0003_1_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block backroom Storey 0 Wall 0003_1,    !- Building Surface Name
    Block kitchen Storey 0 Wall 0001_1_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.7,                      !- Vertex 1 Xcoordinate
    7.002171554890412,        !- Vertex 1 Ycoordinate
    2.2988082324378354,       !- Vertex 1 Zcoordinate
    2.7,                      !- Vertex 2 Xcoordinate
    7.002171554890412,        !- Vertex 2 Ycoordinate
    1.2011917670965033,       !- Vertex 2 Zcoordinate
    2.7,                      !- Vertex 3 Xcoordinate
    4.997828444643926,        !- Vertex 3 Ycoordinate
    1.2011917670965033,       !- Vertex 3 Zcoordinate
    2.7,                      !- Vertex 4 Xcoordinate
    4.997828444643926,        !- Vertex 4 Ycoordinate
    2.2988082324378354;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Wall 0002_1_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block bedroom_3 Storey 0 Wall 0002_1,    !- Building Surface Name
    Block hall_upstairs Storey 0 Wall 0004_1_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.9904211683669124,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    4.768558647823285,        !- Vertex 1 Zcoordinate
    1.9904211683669124,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    3.3314413518041857,       !- Vertex 2 Zcoordinate
    0.4595788313536908,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    3.3314413518041857,       !- Vertex 3 Zcoordinate
    0.4595788313536908,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    4.768558647823285;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Wall 0004_1_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block hall_upstairs Storey 0 Wall 0004_1,    !- Building Surface Name
    Block bedroom_3 Storey 0 Wall 0002_1_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.4595788313536908,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    4.768558647823285,        !- Vertex 1 Zcoordinate
    0.4595788313536908,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    3.3314413518041857,       !- Vertex 2 Zcoordinate
    1.9904211683669124,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    3.3314413518041857,       !- Vertex 3 Zcoordinate
    1.9904211683669124,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    4.768558647823285;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Wall 0003_2_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block bedroom_1 Storey 0 Wall 0003_2,    !- Building Surface Name
    Block hall_upstairs Storey 0 Wall 0001_1_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    3.8628776444349535,       !- Vertex 1 Ycoordinate
    5.122380529201276,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    3.8628776444349535,       !- Vertex 2 Ycoordinate
    2.9776194704261947,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    2.8371223552856497,       !- Vertex 3 Ycoordinate
    2.9776194704261947,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    2.8371223552856497,       !- Vertex 4 Ycoordinate
    5.122380529201276;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Wall 0001_1_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block hall_upstairs Storey 0 Wall 0001_1,    !- Building Surface Name
    Block bedroom_1 Storey 0 Wall 0003_2_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    2.8371223552856497,       !- Vertex 1 Ycoordinate
    5.122380529201276,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    2.8371223552856497,       !- Vertex 2 Ycoordinate
    2.9776194704261947,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    3.8628776444349535,       !- Vertex 3 Ycoordinate
    2.9776194704261947,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    3.8628776444349535,       !- Vertex 4 Ycoordinate
    5.122380529201276;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Wall 0002_1_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block hall_upstairs Storey 0 Wall 0002_1,    !- Building Surface Name
    Block bathroom Storey 0 Wall 0004_1_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.9904211683669124,       !- Vertex 1 Xcoordinate
    5.2,                      !- Vertex 1 Ycoordinate
    4.768558647823285,        !- Vertex 1 Zcoordinate
    1.9904211683669124,       !- Vertex 2 Xcoordinate
    5.2,                      !- Vertex 2 Ycoordinate
    3.3314413518041857,       !- Vertex 2 Zcoordinate
    0.4595788313536908,       !- Vertex 3 Xcoordinate
    5.2,                      !- Vertex 3 Ycoordinate
    3.3314413518041857,       !- Vertex 3 Zcoordinate
    0.4595788313536908,       !- Vertex 4 Xcoordinate
    5.2,                      !- Vertex 4 Ycoordinate
    4.768558647823285;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bathroom Storey 0 Wall 0004_1_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block bathroom Storey 0 Wall 0004_1,    !- Building Surface Name
    Block hall_upstairs Storey 0 Wall 0002_1_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.4595788313536908,       !- Vertex 1 Xcoordinate
    5.2,                      !- Vertex 1 Ycoordinate
    4.768558647823285,        !- Vertex 1 Zcoordinate
    0.4595788313536908,       !- Vertex 2 Xcoordinate
    5.2,                      !- Vertex 2 Ycoordinate
    3.3314413518041857,       !- Vertex 2 Zcoordinate
    1.9904211683669124,       !- Vertex 3 Xcoordinate
    5.2,                      !- Vertex 3 Ycoordinate
    3.3314413518041857,       !- Vertex 3 Zcoordinate
    1.9904211683669124,       !- Vertex 4 Xcoordinate
    5.2,                      !- Vertex 4 Ycoordinate
    4.768558647823285;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Wall 0001_2_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block hall_upstairs Storey 0 Wall 0001_2,    !- Building Surface Name
    Block bedroom_2 Storey 0 Wall 0003_1_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    3.9924432177744302,       !- Vertex 1 Ycoordinate
    5.036446614252419,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    3.9924432177744302,       !- Vertex 2 Ycoordinate
    3.0635533853750516,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    5.107556781853041,        !- Vertex 3 Ycoordinate
    3.0635533853750516,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    5.107556781853041,        !- Vertex 4 Ycoordinate
    5.036446614252419;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Wall 0003_1_door,    !- Name
    Door,                     !- Surface Type
    PartitionDoor-Construction,    !- Construction Name
    Block bedroom_2 Storey 0 Wall 0003_1,    !- Building Surface Name
    Block hall_upstairs Storey 0 Wall 0001_2_door,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    5.107556781853041,        !- Vertex 1 Ycoordinate
    5.036446614252419,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    5.107556781853041,        !- Vertex 2 Ycoordinate
    3.0635533853750516,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    3.9924432177744302,       !- Vertex 3 Ycoordinate
    3.0635533853750516,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    3.9924432177744302,       !- Vertex 4 Ycoordinate
    5.036446614252419;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Roof 0001_1_hole,    !- Name
    Door,                     !- Surface Type
    HoleConstruction-Construction,    !- Construction Name
    Block hall_downstairs Storey 0 Roof 0001_1,    !- Building Surface Name
    Block hall_upstairs Storey 0 Floor 0001_1_hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.7772114908489005,       !- Vertex 1 Xcoordinate
    2.8139263108504213,       !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    1.7772114908489005,       !- Vertex 2 Xcoordinate
    3.886073688870182,        !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    0.022788508964835086,     !- Vertex 3 Xcoordinate
    3.886073688870182,        !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    0.022788508964835086,     !- Vertex 4 Xcoordinate
    2.8139263108504213,       !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Floor 0001_1_hole,    !- Name
    Door,                     !- Surface Type
    HoleConstruction-Construction,    !- Construction Name
    Block hall_upstairs Storey 0 Floor 0001_1,    !- Building Surface Name
    Block hall_downstairs Storey 0 Roof 0001_1_hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.022788508964835086,     !- Vertex 1 Xcoordinate
    2.8139263108504213,       !- Vertex 1 Ycoordinate
    2.9,                      !- Vertex 1 Zcoordinate
    0.022788508964835086,     !- Vertex 2 Xcoordinate
    3.886073688870182,        !- Vertex 2 Ycoordinate
    2.9,                      !- Vertex 2 Zcoordinate
    1.7772114908489005,       !- Vertex 3 Xcoordinate
    3.886073688870182,        !- Vertex 3 Ycoordinate
    2.9,                      !- Vertex 3 Zcoordinate
    1.7772114908489005,       !- Vertex 4 Xcoordinate
    2.8139263108504213,       !- Vertex 4 Ycoordinate
    2.9;                      !- Vertex 4 Zcoordinate

INTERNALMASS,
    IntMass-Loft-loft-ceiling,    !- Name
    Last ceiling-Construction,    !- Construction Name
    Loft,                     !- Zone or ZoneList Name
    47.385;                   !- Surface Area

INTERNALMASS,
    IntMass-Loft-loft-floor,    !- Name
    Last floor-Construction,    !- Construction Name
    Loft,                     !- Zone or ZoneList Name
    47.385;                   !- Surface Area

INTERNALMASS,
    IntMass-Partitions-hall_downstairs,    !- Name
    InternalWall-Construction,    !- Construction Name
    hall_downstairs,          !- Zone or ZoneList Name
    7.02;                     !- Surface Area

INTERNALMASS,
    IntMass-Furniture-hall_downstairs,    !- Name
    Furniture-Construction,    !- Construction Name
    hall_downstairs,          !- Zone or ZoneList Name
    7.402980877390326;        !- Surface Area

INTERNALMASS,
    IntMass-Partitions-front_room,    !- Name
    InternalWall-Construction,    !- Construction Name
    front_room,               !- Zone or ZoneList Name
    14.040000000000001;       !- Surface Area

INTERNALMASS,
    IntMass-Furniture-front_room,    !- Name
    Furniture-Construction,    !- Construction Name
    front_room,               !- Zone or ZoneList Name
    14.805961754780654;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-kitchen,    !- Name
    InternalWall-Construction,    !- Construction Name
    kitchen,                  !- Zone or ZoneList Name
    11.339999999999998;       !- Surface Area

INTERNALMASS,
    IntMass-Furniture-kitchen,    !- Name
    Furniture-Construction,    !- Construction Name
    kitchen,                  !- Zone or ZoneList Name
    11.958661417322833;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-backroom,    !- Name
    InternalWall-Construction,    !- Construction Name
    backroom,                 !- Zone or ZoneList Name
    11.339999999999998;       !- Surface Area

INTERNALMASS,
    IntMass-Furniture-backroom,    !- Name
    Furniture-Construction,    !- Construction Name
    backroom,                 !- Zone or ZoneList Name
    11.958661417322833;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bedroom_3,    !- Name
    InternalWall-Construction,    !- Construction Name
    bedroom_3,                !- Zone or ZoneList Name
    6.86;                     !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bedroom_3,    !- Name
    Furniture-Construction,    !- Construction Name
    bedroom_3,                !- Zone or ZoneList Name
    7.234251968503938;        !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bedroom_1,    !- Name
    InternalWall-Construction,    !- Construction Name
    bedroom_1,                !- Zone or ZoneList Name
    11.505;                   !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bedroom_1,    !- Name
    Furniture-Construction,    !- Construction Name
    bedroom_1,                !- Zone or ZoneList Name
    12.132663104611925;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-hall_upstairs,    !- Name
    InternalWall-Construction,    !- Construction Name
    hall_upstairs,            !- Zone or ZoneList Name
    5.880000000000002;        !- Surface Area

INTERNALMASS,
    IntMass-Furniture-hall_upstairs,    !- Name
    Furniture-Construction,    !- Construction Name
    hall_upstairs,            !- Zone or ZoneList Name
    6.2007874015748055;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bathroom,    !- Name
    InternalWall-Construction,    !- Construction Name
    bathroom,                 !- Zone or ZoneList Name
    7.1049999999999995;       !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bathroom,    !- Name
    Furniture-Construction,    !- Construction Name
    bathroom,                 !- Zone or ZoneList Name
    7.49261811023622;         !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bedroom_2,    !- Name
    InternalWall-Construction,    !- Construction Name
    bedroom_2,                !- Zone or ZoneList Name
    12.389999999999999;       !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bedroom_2,    !- Name
    Furniture-Construction,    !- Construction Name
    bedroom_2,                !- Zone or ZoneList Name
    13.065944881889763;       !- Surface Area

People,
    backroom-people,          !- Name
    backroom,                 !- Zone or ZoneList Name
    occupancy-schedule-backroom,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-backroom,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    bathroom-people,          !- Name
    bathroom,                 !- Zone or ZoneList Name
    occupancy-schedule-bathroom,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    1,                        !- Number of People
    1,                        !- People per Zone Floor Area
    1,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-bathroom,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    bedroom_1-people,         !- Name
    bedroom_1,                !- Zone or ZoneList Name
    occupancy-schedule-bedroom_1,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    2,                        !- Number of People
    2,                        !- People per Zone Floor Area
    2,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-bedroom_1,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    bedroom_2-people,         !- Name
    bedroom_2,                !- Zone or ZoneList Name
    occupancy-schedule-bedroom_2,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    2,                        !- Number of People
    2,                        !- People per Zone Floor Area
    2,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-bedroom_2,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    bedroom_3-people,         !- Name
    bedroom_3,                !- Zone or ZoneList Name
    occupancy-schedule-bedroom_3,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-bedroom_3,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    front_room-people,        !- Name
    front_room,               !- Zone or ZoneList Name
    occupancy-schedule-front_room,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-front_room,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    hall_downstairs-people,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    occupancy-schedule-hall_downstairs,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-hall_downstairs,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    hall_upstairs-people,     !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    occupancy-schedule-hall_upstairs,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-hall_upstairs,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    kitchen-people,           !- Name
    kitchen,                  !- Zone or ZoneList Name
    occupancy-schedule-kitchen,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-kitchen,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

Lights,
    backroom-lighting-evening,    !- Name
    backroom,                 !- Zone or ZoneList Name
    backroom-eveninggains-schedule,    !- Schedule Name
    lightinglevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    no,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,
    bedroom1-lighting-afternoon,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    bedroom1-afternoongains-schedule,    !- Schedule Name
    lightinglevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    no,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,
    bedroom1-lighting-evening,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    bedroom1-eveninggains-schedule,    !- Schedule Name
    lightinglevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    no,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,
    bedroom1-lighting-lateevening,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    bedroom1-lateeveninggains-schedule,    !- Schedule Name
    lightinglevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    no,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,
    frontroom-lighting-earlyevening,    !- Name
    front_room,               !- Zone or ZoneList Name
    frontroom-earlyeveninggains-schedule,    !- Schedule Name
    lightinglevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    no,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,
    frontroom-lighting-lateevening,    !- Name
    front_room,               !- Zone or ZoneList Name
    frontroom-lateeveninggains-schedule,    !- Schedule Name
    lightinglevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    no,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,
    kitchen-lighting,         !- Name
    kitchen,                  !- Zone or ZoneList Name
    kitchen-lighting-schedule,    !- Schedule Name
    lightinglevel,            !- Design Level Calculation Method
    54,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    no,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ElectricEquipment,
    backroom-hotfood-evening,    !- Name
    backroom,                 !- Zone or ZoneList Name
    backroom-eveninggains-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    480,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    backroom-hotfood-morning,    !- Name
    backroom,                 !- Zone or ZoneList Name
    backroom-morninggains-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    460,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    bedroom1-computer-lateevening,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    bedroom1-lateeveninggains-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    300,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Computer;                 !- EndUse Subcategory

ElectricEquipment,
    frontroom-tv-earlyevening,    !- Name
    front_room,               !- Zone or ZoneList Name
    frontroom-earlyeveninggains-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    580,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    TV;                       !- EndUse Subcategory

ElectricEquipment,
    frontroom-tv-lateevening,    !- Name
    front_room,               !- Zone or ZoneList Name
    frontroom-lateeveninggains-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    400,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    TV;                       !- EndUse Subcategory

ElectricEquipment,
    kitchen-eveningcooking,    !- Name
    kitchen,                  !- Zone or ZoneList Name
    kitchen-eveningcooking-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    1900,                     !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    kitchen-fridge,           !- Name
    kitchen,                  !- Zone or ZoneList Name
    kitchen-fridge-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    60,                       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Fridge;                   !- EndUse Subcategory

ElectricEquipment,
    kitchen-morningcooking,    !- Name
    kitchen,                  !- Zone or ZoneList Name
    kitchen-morningcooking-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    400,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

AIRFLOWNETWORK:SIMULATIONCONTROL,
    AFN_SimulationControl,    !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    Input,                    !- Wind Pressure Coefficient Type
    ExternalNode,             !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    500,                      !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    1e-05,                    !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    1,                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                       !- Height Dependence of External Node Temperature
    SkylineLU,                !- Solver
    No;                       !- Allow Unsupported Zone Equipment

AIRFLOWNETWORK:MULTIZONE:ZONE,
    hall_downstairs,          !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    front_room,               !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    kitchen,                  !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    backroom,                 !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    bedroom_3,                !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    bedroom_1,                !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    hall_upstairs,            !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    bathroom,                 !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    bedroom_2,                !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Subfloor,                 !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Loft,                     !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block Subfloor Storey 0 Wall 0001,    !- Surface Name
    Block Subfloor Storey 0 Wall 0001_SubfloorWallCrack,    !- Leakage Component Name
    Block Subfloor Storey 0 Wall 0001,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block Subfloor Storey 0 Wall 0002,    !- Surface Name
    Block Subfloor Storey 0 Wall 0002_SubfloorWallCrack,    !- Leakage Component Name
    Block Subfloor Storey 0 Wall 0002,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_downstairs Storey 0 Wall 0003,    !- Surface Name
    Block hall_downstairs Storey 0 Wall 0003_Crack,    !- Leakage Component Name
    Block hall_downstairs Storey 0 Wall 0003,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_downstairs Storey 0 Wall 0004,    !- Surface Name
    Block hall_downstairs Storey 0 Wall 0004_Crack,    !- Leakage Component Name
    Block hall_downstairs Storey 0 Wall 0004,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block front_room Storey 0 Wall 0001,    !- Surface Name
    Block front_room Storey 0 Wall 0001_Crack,    !- Leakage Component Name
    Block front_room Storey 0 Wall 0001,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block front_room Storey 0 Wall 0004,    !- Surface Name
    Block front_room Storey 0 Wall 0004_Crack,    !- Leakage Component Name
    Block front_room Storey 0 Wall 0004,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block kitchen Storey 0 Wall 0002,    !- Surface Name
    Block kitchen Storey 0 Wall 0002_Crack,    !- Leakage Component Name
    Block kitchen Storey 0 Wall 0002,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block kitchen Storey 0 Wall 0003,    !- Surface Name
    Block kitchen Storey 0 Wall 0003_Crack,    !- Leakage Component Name
    Block kitchen Storey 0 Wall 0003,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block backroom Storey 0 Wall 0001,    !- Surface Name
    Block backroom Storey 0 Wall 0001_Crack,    !- Leakage Component Name
    Block backroom Storey 0 Wall 0001,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block backroom Storey 0 Wall 0002,    !- Surface Name
    Block backroom Storey 0 Wall 0002_Crack,    !- Leakage Component Name
    Block backroom Storey 0 Wall 0002,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_3 Storey 0 Wall 0003,    !- Surface Name
    Block bedroom_3 Storey 0 Wall 0003_Crack,    !- Leakage Component Name
    Block bedroom_3 Storey 0 Wall 0003,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_3 Storey 0 Wall 0004,    !- Surface Name
    Block bedroom_3 Storey 0 Wall 0004_Crack,    !- Leakage Component Name
    Block bedroom_3 Storey 0 Wall 0004,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_1 Storey 0 Wall 0001,    !- Surface Name
    Block bedroom_1 Storey 0 Wall 0001_Crack,    !- Leakage Component Name
    Block bedroom_1 Storey 0 Wall 0001,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_1 Storey 0 Wall 0004,    !- Surface Name
    Block bedroom_1 Storey 0 Wall 0004_Crack,    !- Leakage Component Name
    Block bedroom_1 Storey 0 Wall 0004,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_upstairs Storey 0 Wall 0003,    !- Surface Name
    Block hall_upstairs Storey 0 Wall 0003_Crack,    !- Leakage Component Name
    Block hall_upstairs Storey 0 Wall 0003,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bathroom Storey 0 Wall 0002,    !- Surface Name
    Block bathroom Storey 0 Wall 0002_Crack,    !- Leakage Component Name
    Block bathroom Storey 0 Wall 0002,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bathroom Storey 0 Wall 0003,    !- Surface Name
    Block bathroom Storey 0 Wall 0003_Crack,    !- Leakage Component Name
    Block bathroom Storey 0 Wall 0003,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_2 Storey 0 Wall 0001,    !- Surface Name
    Block bedroom_2 Storey 0 Wall 0001_Crack,    !- Leakage Component Name
    Block bedroom_2 Storey 0 Wall 0001,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_2 Storey 0 Wall 0002,    !- Surface Name
    Block bedroom_2 Storey 0 Wall 0002_Crack,    !- Leakage Component Name
    Block bedroom_2 Storey 0 Wall 0002,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block Subfloor Storey 0 Wall 0003,    !- Surface Name
    Block Subfloor Storey 0 Wall 0003_Crack,    !- Leakage Component Name
    Block Subfloor Storey 0 Wall 0003,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block Subfloor Storey 0 Wall 0004,    !- Surface Name
    Block Subfloor Storey 0 Wall 0004_Crack,    !- Leakage Component Name
    Block Subfloor Storey 0 Wall 0004,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    loft side wall 1,         !- Surface Name
    loft side wall 1_Crack,    !- Leakage Component Name
    loft side wall 1,         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    loft side wall 2,         !- Surface Name
    loft side wall 2_Crack,    !- Leakage Component Name
    loft side wall 2,         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_downstairs Storey 0 Wall 0001_1_door,    !- Surface Name
    front_room_hall_downstairs_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-schedule-front_room,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block front_room Storey 0 Wall 0002_2_door,    !- Surface Name
    front_room_backroom_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-schedule-front_room,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block kitchen Storey 0 Wall 0004_2_door,    !- Surface Name
    front_room_kitchen_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-schedule-front_room,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_downstairs Storey 0 Wall 0002_1_door,    !- Surface Name
    kitchen_hall_downstairs_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-open-schedule-kitchen,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block kitchen Storey 0 Wall 0001_1_door,    !- Surface Name
    backroom_kitchen_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-open-schedule-kitchen,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_3 Storey 0 Wall 0002_1_door,    !- Surface Name
    bedroom_3_hall_upstairs_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-schedule-bedroom_1,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_1 Storey 0 Wall 0003_2_door,    !- Surface Name
    bedroom_1_hall_upstairs_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-schedule-bedroom_1,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_upstairs Storey 0 Wall 0002_1_door,    !- Surface Name
    bathroom_hall_upstairs_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-schedule-bathroom,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_upstairs Storey 0 Wall 0001_2_door,    !- Surface Name
    bedroom_2_hall_upstairs_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-schedule-bedroom_2,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_downstairs Storey 0 Roof 0001_1_hole,    !- Surface Name
    hall_downstairs_hall_upstairs_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:REFERENCECRACKCONDITIONS,
    ReferenceCrackConditions,    !- Name
    20,                       !- Reference Temperature
    101325,                   !- Reference Barometric Pressure
    0;                        !- Reference Humidity Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block Subfloor Storey 0 Wall 0001_SubfloorWallCrack,    !- Name
    0.0001,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.65,                     !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block Subfloor Storey 0 Wall 0002_SubfloorWallCrack,    !- Name
    0.0001,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.65,                     !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block hall_downstairs Storey 0 Wall 0003_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block hall_downstairs Storey 0 Wall 0004_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block front_room Storey 0 Wall 0001_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block front_room Storey 0 Wall 0004_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block kitchen Storey 0 Wall 0002_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block kitchen Storey 0 Wall 0003_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block backroom Storey 0 Wall 0001_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block backroom Storey 0 Wall 0002_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block bedroom_3 Storey 0 Wall 0003_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block bedroom_3 Storey 0 Wall 0004_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block bedroom_1 Storey 0 Wall 0001_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block bedroom_1 Storey 0 Wall 0004_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block hall_upstairs Storey 0 Wall 0003_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block bathroom Storey 0 Wall 0002_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block bathroom Storey 0 Wall 0003_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block bedroom_2 Storey 0 Wall 0001_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block bedroom_2 Storey 0 Wall 0002_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block Subfloor Storey 0 Wall 0001_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block Subfloor Storey 0 Wall 0002_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block Subfloor Storey 0 Wall 0003_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Block Subfloor Storey 0 Wall 0004_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    loft side wall 1_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    loft side wall 2_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    front_room_hall_downstairs_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    front_room_backroom_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    front_room_kitchen_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    kitchen_hall_downstairs_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    backroom_kitchen_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    bedroom_3_hall_upstairs_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    bedroom_1_hall_upstairs_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    bathroom_hall_upstairs_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    bedroom_2_hall_upstairs_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:HORIZONTALOPENING,
    hall_downstairs_hall_upstairs_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    90,                       !- Sloping Plane Angle
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block Subfloor Storey 0 Wall 0001,    !- Name
    0.3,                      !- External Node Height
    Block Subfloor Storey 0 Wall 0001,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block Subfloor Storey 0 Wall 0002,    !- Name
    0.3,                      !- External Node Height
    Block Subfloor Storey 0 Wall 0002,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block hall_downstairs Storey 0 Wall 0003,    !- Name
    1.75,                     !- External Node Height
    Block hall_downstairs Storey 0 Wall 0003,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block hall_downstairs Storey 0 Wall 0004,    !- Name
    1.75,                     !- External Node Height
    Block hall_downstairs Storey 0 Wall 0004,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block front_room Storey 0 Wall 0001,    !- Name
    1.75,                     !- External Node Height
    Block front_room Storey 0 Wall 0001,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block front_room Storey 0 Wall 0004,    !- Name
    1.75,                     !- External Node Height
    Block front_room Storey 0 Wall 0004,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block kitchen Storey 0 Wall 0002,    !- Name
    1.75,                     !- External Node Height
    Block kitchen Storey 0 Wall 0002,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block kitchen Storey 0 Wall 0003,    !- Name
    1.75,                     !- External Node Height
    Block kitchen Storey 0 Wall 0003,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block backroom Storey 0 Wall 0001,    !- Name
    1.75,                     !- External Node Height
    Block backroom Storey 0 Wall 0001,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block backroom Storey 0 Wall 0002,    !- Name
    1.75,                     !- External Node Height
    Block backroom Storey 0 Wall 0002,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block bedroom_3 Storey 0 Wall 0003,    !- Name
    4.05,                     !- External Node Height
    Block bedroom_3 Storey 0 Wall 0003,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block bedroom_3 Storey 0 Wall 0004,    !- Name
    4.05,                     !- External Node Height
    Block bedroom_3 Storey 0 Wall 0004,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block bedroom_1 Storey 0 Wall 0001,    !- Name
    4.05,                     !- External Node Height
    Block bedroom_1 Storey 0 Wall 0001,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block bedroom_1 Storey 0 Wall 0004,    !- Name
    4.05,                     !- External Node Height
    Block bedroom_1 Storey 0 Wall 0004,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block hall_upstairs Storey 0 Wall 0003,    !- Name
    4.05,                     !- External Node Height
    Block hall_upstairs Storey 0 Wall 0003,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block bathroom Storey 0 Wall 0002,    !- Name
    4.05,                     !- External Node Height
    Block bathroom Storey 0 Wall 0002,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block bathroom Storey 0 Wall 0003,    !- Name
    4.05,                     !- External Node Height
    Block bathroom Storey 0 Wall 0003,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block bedroom_2 Storey 0 Wall 0001,    !- Name
    4.05,                     !- External Node Height
    Block bedroom_2 Storey 0 Wall 0001,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block bedroom_2 Storey 0 Wall 0002,    !- Name
    4.05,                     !- External Node Height
    Block bedroom_2 Storey 0 Wall 0002,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block Subfloor Storey 0 Wall 0003,    !- Name
    0.3,                      !- External Node Height
    Block Subfloor Storey 0 Wall 0003,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block Subfloor Storey 0 Wall 0004,    !- Name
    0.3,                      !- External Node Height
    Block Subfloor Storey 0 Wall 0004,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    loft side wall 1,         !- Name
    5.966666666666666,        !- External Node Height
    loft side wall 1,         !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    loft side wall 2,         !- Name
    5.966666666666666,        !- External Node Height
    loft side wall 2,         !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY,
    NormalExposureCpArray,    !- Name
    0,                        !- Wind Direction 1
    45,                       !- Wind Direction 2
    90,                       !- Wind Direction 3
    135,                      !- Wind Direction 4
    180,                      !- Wind Direction 5
    225,                      !- Wind Direction 6
    270,                      !- Wind Direction 7
    315;                      !- Wind Direction 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block Subfloor Storey 0 Wall 0001,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block Subfloor Storey 0 Wall 0002,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block hall_downstairs Storey 0 Wall 0003,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block hall_downstairs Storey 0 Wall 0004,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block front_room Storey 0 Wall 0001,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block front_room Storey 0 Wall 0004,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block kitchen Storey 0 Wall 0002,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block kitchen Storey 0 Wall 0003,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block backroom Storey 0 Wall 0001,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block backroom Storey 0 Wall 0002,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block bedroom_3 Storey 0 Wall 0003,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block bedroom_3 Storey 0 Wall 0004,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block bedroom_1 Storey 0 Wall 0001,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block bedroom_1 Storey 0 Wall 0004,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block hall_upstairs Storey 0 Wall 0003,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block bathroom Storey 0 Wall 0002,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block bathroom Storey 0 Wall 0003,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block bedroom_2 Storey 0 Wall 0001,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block bedroom_2 Storey 0 Wall 0002,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block Subfloor Storey 0 Wall 0003,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block Subfloor Storey 0 Wall 0004,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    loft side wall 1,         !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    loft side wall 2,         !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

DESIGNSPECIFICATION:OUTDOORAIR,
    DesignSpec OutdoorAir,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

SIZING:ZONE,
    hall_downstairs,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    front_room,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    kitchen,                  !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    backroom,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    bedroom_3,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    bedroom_1,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    hall_upstairs,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    bathroom,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    bedroom_2,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:PLANT,
    Main Hot Water Loop,      !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    70,                       !- Design Loop Exit Temperature
    11,                       !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window

ZONECONTROL:THERMOSTAT,
    hall_downstairs-Thermostat,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    hall_downstairs-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    front_room-Thermostat,    !- Name
    front_room,               !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    front_room-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    kitchen-Thermostat,       !- Name
    kitchen,                  !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    kitchen-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    backroom-Thermostat,      !- Name
    backroom,                 !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    backroom-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    bedroom_3-Thermostat,     !- Name
    bedroom_3,                !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    bedroom_3-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    bedroom_1-Thermostat,     !- Name
    bedroom_1,                !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    bedroom_1-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    hall_upstairs-Thermostat,    !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    hall_upstairs-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    bathroom-Thermostat,      !- Name
    bathroom,                 !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    bathroom-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    bedroom_2-Thermostat,     !- Name
    bedroom_2,                !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    bedroom_2-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

THERMOSTATSETPOINT:DUALSETPOINT,
    hall_downstairs-Thermostat Dual SP Control,    !- Name
    hall_downstairs-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    hall_downstairs-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    front_room-Thermostat Dual SP Control,    !- Name
    front_room-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    front_room-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    kitchen-Thermostat Dual SP Control,    !- Name
    kitchen-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    kitchen-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    backroom-Thermostat Dual SP Control,    !- Name
    backroom-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    backroom-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    bedroom_3-Thermostat Dual SP Control,    !- Name
    bedroom_3-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    bedroom_3-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    bedroom_1-Thermostat Dual SP Control,    !- Name
    bedroom_1-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    bedroom_1-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    hall_upstairs-Thermostat Dual SP Control,    !- Name
    hall_upstairs-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    hall_upstairs-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    bathroom-Thermostat Dual SP Control,    !- Name
    bathroom-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    bathroom-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    bedroom_2-Thermostat Dual SP Control,    !- Name
    bedroom_2-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    bedroom_2-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER:DESIGN,
    Baseboard Heat Design,    !- Name
    FractionOfAutosizedHeatingCapacity,    !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity Per Floor Area
    1.2,                      !- Fraction of Autosized Heating Design Capacity
    0.0001,                   !- Convergence Tolerance
    0.3,                      !- Fraction Radiant
    0;                        !- Fraction of Radiant Energy Incident on People

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    backroom-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    backroom-Baseboard Inlet,    !- Inlet Node Name
    backroom-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    882,                      !- Heating Design Capacity
    1.73015e-05,              !- Maximum Water Flow Rate
    IntMass-Furniture-backroom,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block backroom Storey 0 Wall 0001,    !- Surface 2 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 2
    Block backroom Storey 0 Wall 0002,    !- Surface 3 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 3
    Block backroom Storey 0 Wall 0004_1,    !- Surface 4 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 4
    Block backroom Storey 0 Wall 0003_1,    !- Surface 5 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 5
    Block backroom Storey 0 Floor 0001_1,    !- Surface 6 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 6
    Block backroom Storey 0 Roof 0001_1,    !- Surface 7 Name
    0.13333333333333333;      !- Fraction of Radiant Energy to Surface 7

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    hall_downstairs-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    hall_downstairs-Baseboard Inlet,    !- Inlet Node Name
    hall_downstairs-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    1568,                     !- Heating Design Capacity
    7.62366e-05,              !- Maximum Water Flow Rate
    IntMass-Furniture-hall_downstairs,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block hall_downstairs Storey 0 Wall 0003,    !- Surface 2 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 2
    Block hall_downstairs Storey 0 Wall 0004,    !- Surface 3 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 3
    Block hall_downstairs Storey 0 Wall 0001_1,    !- Surface 4 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 4
    Block hall_downstairs Storey 0 Wall 0002_1,    !- Surface 5 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 5
    Block hall_downstairs Storey 0 Floor 0001_1,    !- Surface 6 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 6
    Block hall_downstairs Storey 0 Roof 0001_2,    !- Surface 7 Name
    0.13333333333333333;      !- Fraction of Radiant Energy to Surface 7

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    front_room-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    front_room-Baseboard Inlet,    !- Inlet Node Name
    front_room-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    1372,                     !- Heating Design Capacity
    8.95338e-05,              !- Maximum Water Flow Rate
    IntMass-Furniture-front_room,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block front_room Storey 0 Wall 0001,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    Block front_room Storey 0 Wall 0004,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    Block front_room Storey 0 Wall 0003_1,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    Block front_room Storey 0 Wall 0002_1,    !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    Block front_room Storey 0 Wall 0002_2,    !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    Block front_room Storey 0 Floor 0001_1,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    Block front_room Storey 0 Roof 0001_3,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    kitchen-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    kitchen-Baseboard Inlet,    !- Inlet Node Name
    kitchen-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    1000,                     !- Heating Design Capacity
    6e-05,                    !- Maximum Water Flow Rate
    IntMass-Furniture-kitchen,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block kitchen Storey 0 Wall 0002,    !- Surface 2 Name
    0.1,                      !- Fraction of Radiant Energy to Surface 2
    Block kitchen Storey 0 Wall 0003,    !- Surface 3 Name
    0.1,                      !- Fraction of Radiant Energy to Surface 3
    Block kitchen Storey 0 Wall 0004_1,    !- Surface 4 Name
    0.1,                      !- Fraction of Radiant Energy to Surface 4
    Block kitchen Storey 0 Wall 0004_2,    !- Surface 5 Name
    0.1,                      !- Fraction of Radiant Energy to Surface 5
    Block kitchen Storey 0 Wall 0001_1,    !- Surface 6 Name
    0.1,                      !- Fraction of Radiant Energy to Surface 6
    Block kitchen Storey 0 Floor 0001_1,    !- Surface 7 Name
    0.1,                      !- Fraction of Radiant Energy to Surface 7
    Block kitchen Storey 0 Roof 0001_1,    !- Surface 8 Name
    0.1,                      !- Fraction of Radiant Energy to Surface 8
    Block kitchen Storey 0 Roof 0001_2,    !- Surface 9 Name
    0.1;                      !- Fraction of Radiant Energy to Surface 9

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bedroom_3-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    offbaseboard availability,    !- Availability Schedule Name
    bedroom_3-Baseboard Inlet,    !- Inlet Node Name
    bedroom_3-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    980,                      !- Heating Design Capacity
    1.37735e-05,              !- Maximum Water Flow Rate
    IntMass-Furniture-bedroom_3,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block bedroom_3 Storey 0 Wall 0003,    !- Surface 2 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 2
    Block bedroom_3 Storey 0 Wall 0004,    !- Surface 3 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 3
    Block bedroom_3 Storey 0 Floor 0001_1,    !- Surface 4 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 4
    Block bedroom_3 Storey 0 Wall 0001_1,    !- Surface 5 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 5
    Block bedroom_3 Storey 0 Wall 0002_1,    !- Surface 6 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 6
    storey 2 bedroom_3 ceiling_1,    !- Surface 7 Name
    0.13333333333333333;      !- Fraction of Radiant Energy to Surface 7

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bedroom_1-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    bedroom_1-Baseboard Inlet,    !- Inlet Node Name
    bedroom_1-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    1568,                     !- Heating Design Capacity
    6.74247e-05,              !- Maximum Water Flow Rate
    IntMass-Furniture-bedroom_1,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block bedroom_1 Storey 0 Wall 0001,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    Block bedroom_1 Storey 0 Wall 0004,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    Block bedroom_1 Storey 0 Floor 0001_1,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    Block bedroom_1 Storey 0 Wall 0003_1,    !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    Block bedroom_1 Storey 0 Wall 0003_2,    !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    Block bedroom_1 Storey 0 Wall 0002_1,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    storey 2 bedroom_1 ceiling_1,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    hall_upstairs-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    offbaseboard availability,    !- Availability Schedule Name
    hall_upstairs-Baseboard Inlet,    !- Inlet Node Name
    hall_upstairs-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    588,                      !- Heating Design Capacity
    6e-05,                    !- Maximum Water Flow Rate
    IntMass-Furniture-hall_upstairs,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block hall_upstairs Storey 0 Wall 0003,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    Block hall_upstairs Storey 0 Floor 0001_2,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    Block hall_upstairs Storey 0 Wall 0004_1,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    Block hall_upstairs Storey 0 Wall 0001_1,    !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    Block hall_upstairs Storey 0 Wall 0001_2,    !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    Block hall_upstairs Storey 0 Wall 0002_1,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    storey 2 hall_upstairs ceiling_1,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bathroom-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    bathroom-Baseboard Inlet,    !- Inlet Node Name
    bathroom-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    588,                      !- Heating Design Capacity
    1.52717e-05,              !- Maximum Water Flow Rate
    IntMass-Furniture-bathroom,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block bathroom Storey 0 Wall 0002,    !- Surface 2 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 2
    Block bathroom Storey 0 Wall 0003,    !- Surface 3 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 3
    Block bathroom Storey 0 Floor 0001_1,    !- Surface 4 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 4
    Block bathroom Storey 0 Wall 0004_1,    !- Surface 5 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 5
    Block bathroom Storey 0 Wall 0001_1,    !- Surface 6 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 6
    storey 2 bathroom ceiling_1,    !- Surface 7 Name
    0.13333333333333333;      !- Fraction of Radiant Energy to Surface 7

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bedroom_2-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    bedroom_2-Baseboard Inlet,    !- Inlet Node Name
    bedroom_2-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    1764,                     !- Heating Design Capacity
    5.25579e-05,              !- Maximum Water Flow Rate
    IntMass-Furniture-bedroom_2,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block bedroom_2 Storey 0 Wall 0001,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    Block bedroom_2 Storey 0 Wall 0002,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    Block bedroom_2 Storey 0 Floor 0001_2,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    Block bedroom_2 Storey 0 Wall 0004_1,    !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    Block bedroom_2 Storey 0 Wall 0003_1,    !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    Block bedroom_2 Storey 0 Wall 0003_2,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    storey 2 bedroom_2 ceiling_1,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZONEHVAC:EQUIPMENTLIST,
    hall_downstairs-Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    hall_downstairs-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    front_room-Equipment,     !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    front_room-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    kitchen-Equipment,        !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    kitchen-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    backroom-Equipment,       !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    backroom-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    bedroom_3-Equipment,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    bedroom_3-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    bedroom_1-Equipment,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    bedroom_1-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    hall_upstairs-Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    hall_upstairs-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    bathroom-Equipment,       !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    bathroom-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    bedroom_2-Equipment,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    bedroom_2-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
    hall_downstairs,          !- Zone Name
    hall_downstairs-Equipment,    !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    hall_downstairs-Zone Air Node,    !- Zone Air Node Name
    hall_downstairs-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    front_room,               !- Zone Name
    front_room-Equipment,     !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    front_room-Zone Air Node,    !- Zone Air Node Name
    front_room-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    kitchen,                  !- Zone Name
    kitchen-Equipment,        !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    kitchen-Zone Air Node,    !- Zone Air Node Name
    kitchen-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    backroom,                 !- Zone Name
    backroom-Equipment,       !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    backroom-Zone Air Node,    !- Zone Air Node Name
    backroom-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    bedroom_3,                !- Zone Name
    bedroom_3-Equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bedroom_3-Zone Air Node,    !- Zone Air Node Name
    bedroom_3-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    bedroom_1,                !- Zone Name
    bedroom_1-Equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bedroom_1-Zone Air Node,    !- Zone Air Node Name
    bedroom_1-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    hall_upstairs,            !- Zone Name
    hall_upstairs-Equipment,    !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    hall_upstairs-Zone Air Node,    !- Zone Air Node Name
    hall_upstairs-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    bathroom,                 !- Zone Name
    bathroom-Equipment,       !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bathroom-Zone Air Node,    !- Zone Air Node Name
    bathroom-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    bedroom_2,                !- Zone Name
    bedroom_2-Equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bedroom_2-Zone Air Node,    !- Zone Air Node Name
    bedroom_2-Return Outlet;    !- Zone Return Air Node or NodeList Name

BRANCH,
    Main Boiler Branch,       !- Name
    ,                         !- Pressure Drop Curve Name
    Boiler:HotWater,          !- Component 1 Object Type
    Main Boiler,              !- Component 1 Name
    Main Boiler Inlet,        !- Component 1 Inlet Node Name
    Main Boiler Outlet;       !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Supply Side Bypass Pipe,    !- Component 1 Name
    Main Hot Water Loop Supply Bypass Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Supply Bypass Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    Main Hot Water Loop Supply Pump,    !- Component 1 Name
    Main Hot Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Pump Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Supply Outlet Pipe,    !- Component 1 Name
    Main Hot Water Loop Supply Outlet Pipe Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Demand Inlet Pipe,    !- Component 1 Name
    Main Hot Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Demand Inlet Pipe Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Demand Side Bypass Pipe,    !- Component 1 Name
    Main Hot Water Loop Demand Bypass Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Demand Bypass Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Demand Outlet Pipe,    !- Component 1 Name
    Main Hot Water Loop Demand Outlet Pipe Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    hall_downstairs-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    hall_downstairs-Baseboard Heat,    !- Component 1 Name
    hall_downstairs-Baseboard Inlet,    !- Component 1 Inlet Node Name
    hall_downstairs-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    front_room-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    front_room-Baseboard Heat,    !- Component 1 Name
    front_room-Baseboard Inlet,    !- Component 1 Inlet Node Name
    front_room-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    kitchen-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    kitchen-Baseboard Heat,    !- Component 1 Name
    kitchen-Baseboard Inlet,    !- Component 1 Inlet Node Name
    kitchen-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    backroom-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    backroom-Baseboard Heat,    !- Component 1 Name
    backroom-Baseboard Inlet,    !- Component 1 Inlet Node Name
    backroom-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    bedroom_3-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    bedroom_3-Baseboard Heat,    !- Component 1 Name
    bedroom_3-Baseboard Inlet,    !- Component 1 Inlet Node Name
    bedroom_3-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    bedroom_1-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    bedroom_1-Baseboard Heat,    !- Component 1 Name
    bedroom_1-Baseboard Inlet,    !- Component 1 Inlet Node Name
    bedroom_1-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    hall_upstairs-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    hall_upstairs-Baseboard Heat,    !- Component 1 Name
    hall_upstairs-Baseboard Inlet,    !- Component 1 Inlet Node Name
    hall_upstairs-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    bathroom-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    bathroom-Baseboard Heat,    !- Component 1 Name
    bathroom-Baseboard Inlet,    !- Component 1 Inlet Node Name
    bathroom-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    bedroom_2-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    bedroom_2-Baseboard Heat,    !- Component 1 Name
    bedroom_2-Baseboard Inlet,    !- Component 1 Inlet Node Name
    bedroom_2-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCHLIST,
    Main Hot Water Loop Supply Side Branches,    !- Name
    Main Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Main Boiler Branch,       !- Branch 2 Name
    Main Hot Water Loop Supply Bypass Branch,    !- Branch 3 Name
    Main Hot Water Loop Supply Outlet Branch;    !- Branch 4 Name

BRANCHLIST,
    Main Hot Water Loop Demand Side Branches,    !- Name
    Main Hot Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Main Hot Water Loop Demand Bypass Branch,    !- Branch 2 Name
    hall_downstairs-Heating Branch,    !- Branch 3 Name
    front_room-Heating Branch,    !- Branch 4 Name
    kitchen-Heating Branch,    !- Branch 5 Name
    backroom-Heating Branch,    !- Branch 6 Name
    bedroom_3-Heating Branch,    !- Branch 7 Name
    bedroom_1-Heating Branch,    !- Branch 8 Name
    hall_upstairs-Heating Branch,    !- Branch 9 Name
    bathroom-Heating Branch,    !- Branch 10 Name
    bedroom_2-Heating Branch,    !- Branch 11 Name
    Main Hot Water Loop Demand Outlet Branch;    !- Branch 12 Name

CONNECTOR:SPLITTER,
    Main Hot Water Loop Supply Splitter,    !- Name
    Main Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Main Boiler Branch,       !- Outlet Branch 1 Name
    Main Hot Water Loop Supply Bypass Branch;    !- Outlet Branch 2 Name

CONNECTOR:SPLITTER,
    Main Hot Water Loop Demand Splitter,    !- Name
    Main Hot Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Main Hot Water Loop Demand Bypass Branch,    !- Outlet Branch 1 Name
    hall_downstairs-Heating Branch,    !- Outlet Branch 2 Name
    front_room-Heating Branch,    !- Outlet Branch 3 Name
    kitchen-Heating Branch,    !- Outlet Branch 4 Name
    backroom-Heating Branch,    !- Outlet Branch 5 Name
    bedroom_3-Heating Branch,    !- Outlet Branch 6 Name
    bedroom_1-Heating Branch,    !- Outlet Branch 7 Name
    hall_upstairs-Heating Branch,    !- Outlet Branch 8 Name
    bathroom-Heating Branch,    !- Outlet Branch 9 Name
    bedroom_2-Heating Branch;    !- Outlet Branch 10 Name

CONNECTOR:MIXER,
    Main Hot Water Loop Supply Mixer,    !- Name
    Main Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Main Boiler Branch,       !- Inlet Branch 1 Name
    Main Hot Water Loop Supply Bypass Branch;    !- Inlet Branch 2 Name

CONNECTOR:MIXER,
    Main Hot Water Loop Demand Mixer,    !- Name
    Main Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Main Hot Water Loop Demand Bypass Branch,    !- Inlet Branch 1 Name
    hall_downstairs-Heating Branch,    !- Inlet Branch 2 Name
    front_room-Heating Branch,    !- Inlet Branch 3 Name
    kitchen-Heating Branch,    !- Inlet Branch 4 Name
    backroom-Heating Branch,    !- Inlet Branch 5 Name
    bedroom_3-Heating Branch,    !- Inlet Branch 6 Name
    bedroom_1-Heating Branch,    !- Inlet Branch 7 Name
    hall_upstairs-Heating Branch,    !- Inlet Branch 8 Name
    bathroom-Heating Branch,    !- Inlet Branch 9 Name
    bedroom_2-Heating Branch;    !- Inlet Branch 10 Name

CONNECTORLIST,
    Main Hot Water Loop Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Hot Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Main Hot Water Loop Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Hot Water Loop Demand Mixer;    !- Connector 2 Name

NODELIST,
    Main Hot Water Loop Supply Setpoint Nodes,    !- Name
    Main Boiler Outlet,       !- Node 1 Name
    Main Hot Water Loop Supply Outlet;    !- Node 2 Name

PIPE:ADIABATIC,
    Main Hot Water Loop Supply Side Bypass Pipe,    !- Name
    Main Hot Water Loop Supply Bypass Inlet,    !- Inlet Node Name
    Main Hot Water Loop Supply Bypass Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Main Hot Water Loop Supply Outlet Pipe,    !- Name
    Main Hot Water Loop Supply Outlet Pipe Inlet,    !- Inlet Node Name
    Main Hot Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Main Hot Water Loop Demand Inlet Pipe,    !- Name
    Main Hot Water Loop Demand Inlet,    !- Inlet Node Name
    Main Hot Water Loop Demand Inlet Pipe Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Main Hot Water Loop Demand Side Bypass Pipe,    !- Name
    Main Hot Water Loop Demand Bypass Inlet,    !- Inlet Node Name
    Main Hot Water Loop Demand Bypass Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Main Hot Water Loop Demand Outlet Pipe,    !- Name
    Main Hot Water Loop Demand Outlet Pipe Inlet,    !- Inlet Node Name
    Main Hot Water Loop Demand Outlet;    !- Outlet Node Name

PUMP:CONSTANTSPEED,
    Main Hot Water Loop Supply Pump,    !- Name
    Main Hot Water Loop Supply Inlet,    !- Inlet Node Name
    Main Hot Water Loop Pump Outlet,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    0,                        !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    General;                  !- EndUse Subcategory

Boiler:HotWater,
    main boiler,              !- Name
    naturalgas,               !- Fuel Type
    30000,                    !- Nominal Capacity
    0.45,                     !- Nominal Thermal Efficiency
    EnteringBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    boiler efficiency curve,    !- Normalized Boiler Efficiency Curve Name
    0.00034,                  !- Design Water Flow Rate
    0,                        !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    main boiler inlet,        !- Boiler Water Inlet Node Name
    main boiler outlet,       !- Boiler Water Outlet Node Name
    88,                       !- Water Outlet Upper Temperature Limit
    notmodulated,             !- Boiler Flow Mode
    0,                        !- Parasitic Electric Load
    1,                        !- Sizing Factor
    General;                  !- EndUse Subcategory

PLANTLOOP,
    Main Hot Water Loop,      !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Main Hot Water Loop Operation,    !- Plant Equipment Operation Scheme Name
    Main Hot Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autosize,                 !- Plant Loop Volume
    Main Hot Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    Main Hot Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    Main Hot Water Loop Supply Side Branches,    !- Plant Side Branch List Name
    Main Hot Water Loop Supply Side Connectors,    !- Plant Side Connector List Name
    Main Hot Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    Main Hot Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    Main Hot Water Loop Demand Side Branches,    !- Demand Side Branch List Name
    Main Hot Water Loop Demand Side Connectors,    !- Demand Side Connector List Name
    SequentialLoad,           !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTEQUIPMENTLIST,
    Main Hot Water Loop All Equipment,    !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    Main Boiler;              !- Equipment 1 Name

PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    Main Hot Water Loop Operation All Hours,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    Main Hot Water Loop All Equipment;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    Main Hot Water Loop Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Main Hot Water Loop Operation All Hours,    !- Control Scheme 1 Name
    Always 1;                 !- Control Scheme 1 Schedule Name

SETPOINTMANAGER:SCHEDULED,
    Main Hot Water Loop Temp Manager,    !- Name
    Temperature,              !- Control Variable
    Main Hot Water Loop Temperature Schedule,    !- Schedule Name
    Main Hot Water Loop Supply Setpoint Nodes;    !- Setpoint Node or NodeList Name

CURVE:LINEAR,
    100p efficient,           !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    DefaultFanEffRatioCurve,    !- Name
    0.33856828,               !- Coefficient1 Constant
    1.72644131,               !- Coefficient2 x
    -1.49280132,              !- Coefficient3 x2
    0.42776208,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.3,                      !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Cubic,
    boiler efficiency curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.1,                      !- Minimum Value of x
    1;                        !- Maximum Value of x

CURVE:EXPONENT,
    DefaultFanPowerRatioCurve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 Constant
    3,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

Output:Variable,
    *,                        !- Key Value
    Facility Net Purchased Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Electricity Demand Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Purchased Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Surplus Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Rain Status,         !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    1 Hour Temperature Forecast Schedule,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Electricity Pricing Schedule,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Electricity Surplus Schedule,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Gas Pricing Schedule,     !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Site,                     !- Key Value
    Environmental Impact NaturalGas Source Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Site,                     !- Key Value
    Environmental Impact Total CO2 Emissions Carbon Equivalent Mass,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom,                 !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom,                 !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom,                 !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom,                 !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom,                 !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom,                 !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom,                 !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom,                 !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom,                 !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom,                 !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom,                 !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom,                 !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom,                 !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom,                 !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1,                !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1,                !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1,                !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1,                !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1,                !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1,                !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1,                !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2,                !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2,                !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2,                !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2,                !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2,                !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2,                !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2,                !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3,                !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3,                !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3,                !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3,                !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3,                !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3,                !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3,                !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room,               !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room,               !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room,               !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room,               !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room,               !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room,               !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room,               !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs,          !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs,          !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs,          !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs,          !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs,          !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs,          !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs,          !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs,            !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs,            !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs,            !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs,            !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs,            !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen,                  !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen,                  !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen,                  !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen,                  !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen,                  !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen,                  !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen,                  !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    main boiler outlet,       !- Key Value
    System Node Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    main boiler inlet,        !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Heating Rate,      !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Outlet Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Inlet Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Plant Supply Side Heating Demand Rate,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Plant Supply Side Inlet Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Plant Supply Side Outlet Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Pump Mass Flow Rate,      !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Heating Rate,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Baseboard Total Heating Rate,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Baseboard Heating Water Mass Flow Rate,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    baseboard availability,    !- Key Value
    Schedule Value,           !- Variable Name
    TimeStep;                 !- Reporting Frequency

ENVIRONMENTALIMPACTFACTORS,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    298,                      !- Total Carbon Equivalent Emission Factor From N2O
    25,                       !- Total Carbon Equivalent Emission Factor From CH4
    1;                        !- Total Carbon Equivalent Emission Factor From CO2

FUELFACTORS,
    NaturalGas,               !- Existing Fuel Resource Name
    ,                         !- Units of Measure
    ,                         !- Energy per Unit Factor
    1,                        !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    52;                       !- CO2 Emission Factor

FUELFACTORS,
    Electricity,              !- Existing Fuel Resource Name
    ,                         !- Units of Measure
    ,                         !- Energy per Unit Factor
    ,                         !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    0.2777777777777778,       !- CO2 Emission Factor
    Grid Carbon Intensity Schedule;    !- CO2 Emission Factor Schedule Name

OUTPUT:DIAGNOSTICS,
    DisplayAllWarnings;       !- Key 1