!- Linux Line endings 

Version,
    9.5;                      !- Version Identifier

SimulationControl,
    no,                       !- Do Zone Sizing Calculation
    no,                       !- Do System Sizing Calculation
    yes,                      !- Do Plant Sizing Calculation
    no,                       !- Run Simulation for Sizing Periods
    yes,                      !- Run Simulation for Weather File Run Periods
    no,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Mid terraced solid walls - thermostat experiment,    !- Name
    30,                       !- North Axis
    suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    fullexterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    20;                       !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    simple;                   !- Algorithm

ZoneAirHeatBalanceAlgorithm,
    analyticalsolution;       !- Algorithm

ZoneAirContaminantBalance,
    yes,                      !- Carbon Dioxide Concentration
    outdoor co2 schedule,     !- Outdoor Carbon Dioxide Schedule Name
    no;                       !- Generic Contaminant Concentration

ZoneCapacitanceMultiplier:ResearchSpecial,
    backroomcapacitance_multiplier,    !- Name
    backroom,                 !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZoneCapacitanceMultiplier:ResearchSpecial,
    bathroomcapacitance_multiplier,    !- Name
    bathroom,                 !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZoneCapacitanceMultiplier:ResearchSpecial,
    bedroom_1capacitance_multiplier,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZoneCapacitanceMultiplier:ResearchSpecial,
    bedroom_2capacitance_multiplier,    !- Name
    bedroom_2,                !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZoneCapacitanceMultiplier:ResearchSpecial,
    bedroom_3capacitance_multiplier,    !- Name
    bedroom_3,                !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZoneCapacitanceMultiplier:ResearchSpecial,
    front_roomcapacitance_multiplier,    !- Name
    front_room,               !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZoneCapacitanceMultiplier:ResearchSpecial,
    hall_downstairscapacitance_multiplier,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZoneCapacitanceMultiplier:ResearchSpecial,
    hall_upstairscapacitance_multiplier,    !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZoneCapacitanceMultiplier:ResearchSpecial,
    kitchencapacitance_multiplier,    !- Name
    kitchen,                  !- Zone or ZoneList Name
    10,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    cambridge-cambridgeshire,    !- Name
    52.205,                   !- Latitude
    0.122,                    !- Longitude
    0,                        !- Time Zone
    43.5;                     !- Elevation

SizingPeriod:DesignDay,
    cambridge.ap ann htg 99.6p condns db,    !- Name
    1,                        !- Month
    16,                       !- Day of Month
    winterdesignday,          !- Day Type
    -8.8,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    defaultmultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    wetbulb,                  !- Humidity Condition Type
    -10.8,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101153,                   !- Barometric Pressure
    6.71,                     !- Wind Speed
    0,                        !- Wind Direction
    no,                       !- Rain Indicator
    no,                       !- Snow Indicator
    no,                       !- Daylight Saving Time Indicator
    ashraeclearsky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    0,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    fullresetatbeginenvironment;    !- Begin Environment Reset Mode

RunPeriod,
    validation period 1,      !- Name
    2,                        !- Begin Month
    16,                       !- Begin Day of Month
    2023,                     !- Begin Year
    3,                        !- End Month
    15,                       !- End Day of Month
    2023,                     !- End Year
    tuesday,                  !- Day of Week for Start Day
    yes,                      !- Use Weather File Holidays and Special Days
    yes,                      !- Use Weather File Daylight Saving Period
    no,                       !- Apply Weekend Holiday Rule
    yes,                      !- Use Weather File Rain Indicators
    yes;                      !- Use Weather File Snow Indicators

RunPeriod,
    validation period 2,      !- Name
    3,                        !- Begin Month
    18,                       !- Begin Day of Month
    2023,                     !- Begin Year
    4,                        !- End Month
    8,                        !- End Day of Month
    2023,                     !- End Year
    tuesday,                  !- Day of Week for Start Day
    yes,                      !- Use Weather File Holidays and Special Days
    yes,                      !- Use Weather File Daylight Saving Period
    no,                       !- Apply Weekend Holiday Rule
    yes,                      !- Use Weather File Rain Indicators
    yes;                      !- Use Weather File Snow Indicators

RunPeriod,
    validation period 3,      !- Name
    4,                        !- Begin Month
    16,                       !- Begin Day of Month
    2023,                     !- Begin Year
    4,                        !- End Month
    21,                       !- End Day of Month
    2023,                     !- End Year
    tuesday,                  !- Day of Week for Start Day
    yes,                      !- Use Weather File Holidays and Special Days
    yes,                      !- Use Weather File Daylight Saving Period
    no,                       !- Apply Weekend Holiday Rule
    yes,                      !- Use Weather File Rain Indicators
    yes;                      !- Use Weather File Snow Indicators

Site:GroundTemperature:BuildingSurface,
    7.2,                      !- January Ground Temperature
    6.7,                      !- February Ground Temperature
    7,                        !- March Ground Temperature
    8.6,                      !- April Ground Temperature
    11,                       !- May Ground Temperature
    14.8,                     !- June Ground Temperature
    16.4,                     !- July Ground Temperature
    16.7,                     !- August Ground Temperature
    17.7,                     !- September Ground Temperature
    15.2,                     !- October Ground Temperature
    11,                       !- November Ground Temperature
    8.5;                      !- December Ground Temperature

ScheduleTypeLimits,
    Temperature,              !- Name
    -50,                      !- Lower Limit Value
    100,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    any number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    limits any number,        !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    1000,                     !- Upper Limit Value
    Continuous,               !- Numeric Type
    ActivityLevel;            !- Unit Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

Schedule:Compact,
    45degrees,                !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    45;                       !- Field 4

Schedule:Compact,
    activity-schedule-backroom,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    activity-schedule-bathroom,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    activity-schedule-bedroom_1,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 7:00,              !- Field 3
    80.,                      !- Field 4
    until: 22:00,             !- Field 5
    120.,                     !- Field 6
    until: 24:00,             !- Field 7
    80.;                      !- Field 8

Schedule:Compact,
    activity-schedule-bedroom_2,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 7:00,              !- Field 3
    80.,                      !- Field 4
    until: 22:00,             !- Field 5
    120.,                     !- Field 6
    until: 24:00,             !- Field 7
    80.;                      !- Field 8

Schedule:Compact,
    activity-schedule-bedroom_3,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 7:00,              !- Field 3
    80.,                      !- Field 4
    until: 22:00,             !- Field 5
    120.,                     !- Field 6
    until: 24:00,             !- Field 7
    80.;                      !- Field 8

Schedule:Compact,
    activity-schedule-front_room,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    activity-schedule-hall_downstairs,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    activity-schedule-hall_upstairs,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    activity-schedule-kitchen,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    always 1,                 !- Name
    OnOff,                    !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    always 4,                 !- Name
    limits any number,        !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    always 0,                 !- Name
    limits any number,        !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    always-schedule,          !- Name
    OnOff,                    !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    backroom-cooling-setpoints,    !- Name
    temperature,              !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    30.0;                     !- Field 4

Schedule:Compact,
    backroom-eveninggains-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 17:00,             !- Field 3
    0,                        !- Field 4
    until: 18:00,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    backroom-morninggains-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays,            !- Field 2
    until: 08:00,             !- Field 3
    0,                        !- Field 4
    until: 08:30,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    for: weekends,            !- Field 9
    until: 09:30,             !- Field 10
    0,                        !- Field 11
    until: 10:00,             !- Field 12
    1,                        !- Field 13
    until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    0;                        !- Field 18

Schedule:Compact,
    bathroom-cooling-setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    30.0;                     !- Field 4

Schedule:Compact,
    bedroom1-afternoongains-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 16:00,             !- Field 3
    0,                        !- Field 4
    until: 17:00,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    bedroom1-eveninggains-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 19:00,             !- Field 3
    0,                        !- Field 4
    until: 20:00,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    bedroom1-lateeveninggains-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 20:00,             !- Field 3
    0,                        !- Field 4
    until: 22:30,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    bedroom_1-cooling-setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    30.0;                     !- Field 4

Schedule:Compact,
    bedroom_2-cooling-setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    30.0;                     !- Field 4

Schedule:Compact,
    bedroom_3-cooling-setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    30.0;                     !- Field 4

Schedule:Compact,
    equipment-schedule,       !- Name
    fraction,                 !- Schedule Type Limits Name
    through: 1/31,            !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    0.38,                     !- Field 4
    through: 2/28,            !- Field 5
    for: alldays,             !- Field 6
    until: 24:00,             !- Field 7
    0.2,                      !- Field 8
    through: 11/30,           !- Field 9
    for: alldays,             !- Field 10
    until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    through: 12/31,           !- Field 13
    for: alldays,             !- Field 14
    until: 24:00,             !- Field 15
    0.2;                      !- Field 16

Schedule:Compact,
    front_room-cooling-setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    30.0;                     !- Field 4

Schedule:Compact,
    frontroom-earlyeveninggains-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 18:00,             !- Field 3
    0,                        !- Field 4
    until: 19:00,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    frontroom-lateeveninggains-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 19:00,             !- Field 3
    0,                        !- Field 4
    until: 22:30,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    hall_downstairs-cooling-setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    30.0;                     !- Field 4

Schedule:Compact,
    hall_upstairs-cooling-setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    30.0;                     !- Field 4

Schedule:Compact,
    kitchen-cooling-setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    30.0;                     !- Field 4

Schedule:Compact,
    kitchen-eveningcooking-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 16:00,             !- Field 3
    0,                        !- Field 4
    until: 17:00,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    kitchen-fridge-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    kitchen-lighting-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays weekends,    !- Field 2
    until: 16:00,             !- Field 3
    0,                        !- Field 4
    until: 17:00,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    kitchen-morningcooking-schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: weekdays,            !- Field 2
    until: 07:30,             !- Field 3
    0,                        !- Field 4
    until: 08:00,             !- Field 5
    1,                        !- Field 6
    until: 24:00,             !- Field 7
    0,                        !- Field 8
    for: weekends,            !- Field 9
    until: 09:00,             !- Field 10
    0,                        !- Field 11
    until: 09:30,             !- Field 12
    1,                        !- Field 13
    until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    0;                        !- Field 18

Schedule:Compact,
    lighting-schedule,        !- Name
    fraction,                 !- Schedule Type Limits Name
    through: 4/15,            !- Field 1
    for: alldays,             !- Field 2
    until: 2:00,              !- Field 3
    0.4,                      !- Field 4
    until: 8:00,              !- Field 5
    0.0,                      !- Field 6
    until:10:00,              !- Field 7
    0.3,                      !- Field 8
    until:14:30,              !- Field 9
    0.0,                      !- Field 10
    until:22:00,              !- Field 11
    0.8,                      !- Field 12
    until:24:00,              !- Field 13
    0.5,                      !- Field 14
    through: 10/15,           !- Field 15
    for: alldays,             !- Field 16
    until: 2:00,              !- Field 17
    0.4,                      !- Field 18
    until:19:00,              !- Field 19
    0.0,                      !- Field 20
    until:22:00,              !- Field 21
    0.8,                      !- Field 22
    until:24:00,              !- Field 23
    0.5,                      !- Field 24
    through: 12/31,           !- Field 25
    for: alldays,             !- Field 26
    until: 2:00,              !- Field 27
    0.4,                      !- Field 28
    until: 8:00,              !- Field 29
    0.0,                      !- Field 30
    until:10:00,              !- Field 31
    0.3,                      !- Field 32
    until:14:30,              !- Field 33
    0.0,                      !- Field 34
    until:22:00,              !- Field 35
    0.8,                      !- Field 36
    until:24:00,              !- Field 37
    0.5;                      !- Field 38

Schedule:Compact,
    main hot water loop temperature schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    through: 12/31,           !- Field 1
    for: alldays,             !- Field 2
    until: 24:00,             !- Field 3
    70;                       !- Field 4

Schedule:Compact,
    occupancy-schedule-front_room,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 18:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:30,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Weekends Holidays,    !- Field 9
    Until: 18:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 22:30,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    occupancy-schedule-backroom,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:30,             !- Field 5
    1.0,                      !- Field 6
    Until: 17:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 18:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Weekends Holidays,    !- Field 13
    Until: 09:30,             !- Field 14
    0.0,                      !- Field 15
    Until: 10:00,             !- Field 16
    1.0,                      !- Field 17
    Until: 17:00,             !- Field 18
    0.0,                      !- Field 19
    Until: 18:00,             !- Field 20
    1.0,                      !- Field 21
    Until: 24:00,             !- Field 22
    0.0,                      !- Field 23
    For: AllOtherDays,        !- Field 24
    Until: 24:00,             !- Field 25
    0.0;                      !- Field 26

Schedule:Compact,
    occupancy-schedule-kitchen,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:30,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 17:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Weekends Holidays,    !- Field 13
    Until: 09:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 09:30,             !- Field 16
    1.0,                      !- Field 17
    Until: 16:00,             !- Field 18
    0.0,                      !- Field 19
    Until: 17:00,             !- Field 20
    1.0,                      !- Field 21
    Until: 24:00,             !- Field 22
    0.0,                      !- Field 23
    For: AllOtherDays,        !- Field 24
    Until: 24:00,             !- Field 25
    0.0;                      !- Field 26

Schedule:Compact,
    occupancy-schedule-bedroom_1,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 00:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 08:30,             !- Field 7
    0.0,                      !- Field 8
    Until: 09:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.0,                      !- Field 12
    Until: 17:00,             !- Field 13
    1.0,                      !- Field 14
    Until: 19:00,             !- Field 15
    0.0,                      !- Field 16
    Until: 22:30,             !- Field 17
    1.0,                      !- Field 18
    Until: 24:00,             !- Field 19
    1.0,                      !- Field 20
    For: Weekends Holidays,    !- Field 21
    Until: 09:30,             !- Field 22
    1.0,                      !- Field 23
    Until: 10:00,             !- Field 24
    0.0,                      !- Field 25
    Until: 10:30,             !- Field 26
    1.0,                      !- Field 27
    Until: 16:00,             !- Field 28
    0.0,                      !- Field 29
    Until: 17:00,             !- Field 30
    1.0,                      !- Field 31
    Until: 19:00,             !- Field 32
    0.0,                      !- Field 33
    Until: 22:30,             !- Field 34
    1.0,                      !- Field 35
    Until: 24:00,             !- Field 36
    1.0,                      !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    occupancy-schedule-bathroom,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:30,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 08:30,             !- Field 7
    0.0,                      !- Field 8
    Until: 09:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 19:00,             !- Field 11
    0.0,                      !- Field 12
    Until: 20:00,             !- Field 13
    1.0,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.0,                      !- Field 16
    For: Weekends Holidays,    !- Field 17
    Until: 09:00,             !- Field 18
    0.0,                      !- Field 19
    Until: 09:30,             !- Field 20
    1.0,                      !- Field 21
    Until: 10:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 10:30,             !- Field 24
    1.0,                      !- Field 25
    Until: 19:00,             !- Field 26
    0.0,                      !- Field 27
    Until: 20:00,             !- Field 28
    1.0,                      !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: AllOtherDays,        !- Field 32
    Until: 24:00,             !- Field 33
    0.0;                      !- Field 34

Schedule:Compact,
    occupancy-schedule-bedroom_2,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:30,             !- Field 3
    1.0,                      !- Field 4
    Until: 24:00,             !- Field 5
    0.0,                      !- Field 6
    For: Weekends Holidays,    !- Field 7
    Until: 09:00,             !- Field 8
    1.0,                      !- Field 9
    Until: 24:00,             !- Field 10
    0.0,                      !- Field 11
    For: AllOtherDays,        !- Field 12
    Until: 24:00,             !- Field 13
    0.0;                      !- Field 14

Schedule:Compact,
    occupancy-schedule-hall_downstairs,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    occupancy-schedule-hall_upstairs,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    occupancy-schedule-bedroom_3,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

SCHEDULE:COMPACT,
    backroom-ventilation-ext,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

SCHEDULE:COMPACT,
    bathroom-ventilation-ext,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

SCHEDULE:COMPACT,
    bedroom_1-ventilation-ext,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

SCHEDULE:COMPACT,
    bedroom_2-ventilation-ext,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

SCHEDULE:COMPACT,
    bedroom_3-ventilation-ext,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

SCHEDULE:COMPACT,
    front_room-ventilation-ext,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

SCHEDULE:COMPACT,
    hall_downstairs-ventilation-ext,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

SCHEDULE:COMPACT,
    hall_upstairs-ventilation-ext,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

SCHEDULE:COMPACT,
    kitchen-ventilation-ext,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    baseboard availability,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 09:00,             !- Field 5
    1,                        !- Field 6
    Until: 15:00,             !- Field 7
    0,                        !- Field 8
    Until: 22:30,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends Holidays,    !- Field 13
    Until: 06:00,             !- Field 14
    0,                        !- Field 15
    Until: 23:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: WinterDesignDay,     !- Field 20
    Until: 24:00,             !- Field 21
    1,                        !- Field 22
    For: AllOtherDays,        !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    offbaseboard availability,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 09:00,             !- Field 5
    0,                        !- Field 6
    Until: 15:00,             !- Field 7
    0,                        !- Field 8
    Until: 22:30,             !- Field 9
    0,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends Holidays,    !- Field 13
    Until: 06:00,             !- Field 14
    0,                        !- Field 15
    Until: 23:00,             !- Field 16
    0,                        !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: WinterDesignDay,     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: AllOtherDays,        !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    door-open-schedule-kitchen,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    door-schedule-backroom,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 08:30,             !- Field 5
    0.0,                      !- Field 6
    Until: 17:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    1.0,                      !- Field 12
    For: Weekends Holidays,    !- Field 13
    Until: 09:30,             !- Field 14
    1.0,                      !- Field 15
    Until: 10:00,             !- Field 16
    0.0,                      !- Field 17
    Until: 17:00,             !- Field 18
    1.0,                      !- Field 19
    Until: 18:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 24:00,             !- Field 22
    1.0,                      !- Field 23
    For: AllOtherDays,        !- Field 24
    Until: 24:00,             !- Field 25
    1.0;                      !- Field 26

Schedule:Compact,
    door-schedule-front_room,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 18:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 22:30,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Weekends Holidays,    !- Field 9
    Until: 18:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 22:30,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    1.0;                      !- Field 18

Schedule:Compact,
    door-schedule-bathroom,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    door-schedule-wash_closet,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    door-schedule-bedroom_1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 00:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 08:30,             !- Field 7
    1.0,                      !- Field 8
    Until: 09:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 16:00,             !- Field 11
    1.0,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.0,                      !- Field 14
    Until: 19:00,             !- Field 15
    1.0,                      !- Field 16
    Until: 22:30,             !- Field 17
    0.0,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.0,                      !- Field 20
    For: Weekends Holidays,    !- Field 21
    Until: 09:30,             !- Field 22
    0.0,                      !- Field 23
    Until: 10:00,             !- Field 24
    1.0,                      !- Field 25
    Until: 10:30,             !- Field 26
    0.0,                      !- Field 27
    Until: 16:00,             !- Field 28
    1.0,                      !- Field 29
    Until: 17:00,             !- Field 30
    0.0,                      !- Field 31
    Until: 19:00,             !- Field 32
    1.0,                      !- Field 33
    Until: 22:30,             !- Field 34
    0.0,                      !- Field 35
    Until: 24:00,             !- Field 36
    0.0,                      !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    1.0;                      !- Field 40

Schedule:Compact,
    door-schedule-bedroom_2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:30,             !- Field 3
    0.0,                      !- Field 4
    Until: 24:00,             !- Field 5
    1.0,                      !- Field 6
    For: Weekends Holidays,    !- Field 7
    Until: 09:00,             !- Field 8
    0.0,                      !- Field 9
    Until: 24:00,             !- Field 10
    1.0,                      !- Field 11
    For: AllOtherDays,        !- Field 12
    Until: 24:00,             !- Field 13
    1.0;                      !- Field 14

Schedule:Compact,
    door-schedule-bedroom_3,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

SCHEDULE:COMPACT,
    hall_downstairs-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.0;                     !- Field 4

SCHEDULE:COMPACT,
    hall_upstairs-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10.0;                     !- Field 4

SCHEDULE:CONSTANT,
    AlwaysOnSchedule,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    outdoor co2 schedule,     !- Name
    any number,               !- Schedule Type Limits Name
    420;                      !- Hourly Value

SCHEDULE:CONSTANT,
    AlwaysOffSchedule,        !- Name
    OnOff,                    !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:File,
    grid carbon intensity schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    /rds/user/jjjl4/hpc-work/CUBES/beizaee_validation/runs/beizaee/occupancy_control__part_0_0__eff_cubic/building_model-external/grid_carbon_GB_10min_2023.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

Schedule:File,
    bathroom-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    /rds/user/jjjl4/hpc-work/CUBES/beizaee_validation/runs/beizaee/occupancy_control__part_0_0__eff_cubic/building_model-external/bathroom_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

Schedule:File,
    bedroom_1-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    /rds/user/jjjl4/hpc-work/CUBES/beizaee_validation/runs/beizaee/occupancy_control__part_0_0__eff_cubic/building_model-external/bedroom_1_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

Schedule:File,
    bedroom_2-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    /rds/user/jjjl4/hpc-work/CUBES/beizaee_validation/runs/beizaee/occupancy_control__part_0_0__eff_cubic/building_model-external/bedroom_2_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

Schedule:File,
    bedroom_3-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    /rds/user/jjjl4/hpc-work/CUBES/beizaee_validation/runs/beizaee/occupancy_control__part_0_0__eff_cubic/building_model-external/bedroom_3_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

Schedule:File,
    front_room-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    /rds/user/jjjl4/hpc-work/CUBES/beizaee_validation/runs/beizaee/occupancy_control__part_0_0__eff_cubic/building_model-external/front_room_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

Schedule:File,
    backroom-thermostat dual sp control-heating-ext,    !- Name
    Temperature,              !- Schedule Type Limits Name
    /rds/user/jjjl4/hpc-work/CUBES/beizaee_validation/runs/beizaee/occupancy_control__part_0_0__eff_cubic/building_model-external/backroom_heating_schedule.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

Material,
    brick_outer_leaf_beizaee,    !- Name
    Rough,                    !- Roughness
    0.105,                    !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    brick_inner_leaf_beizaee,    !- Name
    Rough,                    !- Roughness
    0.105,                    !- Thickness
    0.62,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    plaster_dense_beizaee,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.5,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    clay_tile_beizaee,        !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    1,                        !- Conductivity
    2000,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    roofing_felt_beizaee,     !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.19,                     !- Conductivity
    960,                      !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Polyisocyanurate_beizaee,    !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.022,                    !- Conductivity
    45,                       !- Density
    1470,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    timber_flooring_beizaee,    !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    cast_concrete_beizaee,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    carpet_beizaee,           !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.06,                     !- Conductivity
    200,                      !- Density
    1300,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    plasterboard_beizaee,     !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    painted_oak_beizaee,      !- Name
    Rough,                    !- Roughness
    0.044,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    1_1_5,                    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    1_2_103,                  !- Name
    Rough,                    !- Roughness
    0.0795,                   !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    1_3_11,                   !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    1_4_66,                   !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    3_1_33,                   !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    1,                        !- Conductivity
    2000,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    3_2_111,                  !- Name
    Rough,                    !- Roughness
    0.2423,                   !- Thickness
    0.04,                     !- Conductivity
    30,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    3_3_77,                   !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.19,                     !- Conductivity
    960,                      !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    5_1_7,                    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    7_1_17,                   !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.5,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    7_2_111,                  !- Name
    Rough,                    !- Roughness
    0.1482,                   !- Thickness
    0.04,                     !- Conductivity
    30,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    7_3_34,                   !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    11_1_27,                  !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    13_1_108,                 !- Name
    Rough,                    !- Roughness
    0.035,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    17_1_37,                  !- Name
    Rough,                    !- Roughness
    0.1327,                   !- Thickness
    0.04,                     !- Conductivity
    10,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    17_2_9,                   !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    17_3_29,                  !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    17_4_34,                  !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    19_1_400,                 !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    0.1,                      !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Brickwork_outer_CODE-Wall-0.105,    !- Name
    Rough,                    !- Roughness
    0.105,                    !- Thickness
    0.76,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

MATERIAL,
    Plaster_dense_CODE-Wall-0.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.1,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    Brickwork_outer_CODE-Adiabatic Wall-0.105,    !- Name
    Rough,                    !- Roughness
    0.105,                    !- Thickness
    0.76,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

MATERIAL,
    Plaster_dense_CODE-Adiabatic Wall-0.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.1,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    Adiabatic_insulation-Adiabatic Wall-1.0,    !- Name
    Rough,                    !- Roughness
    1,                        !- Thickness
    0.01,                     !- Conductivity
    10,                       !- Density
    100,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    F14_slate_or_tile_CODE-Roof-0.0127,    !- Name
    VeryRough,                !- Roughness
    0.0127,                   !- Thickness
    1.59,                     !- Conductivity
    1920,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Joists_with_100mm_insulation_CODE-Roof-0.1,    !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    0.043,                    !- Conductivity
    71,                       !- Density
    170,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-Roof-0.019,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Floor_boards_CODE-GroundFloor-0.018,    !- Name
    MediumSmooth,             !- Roughness
    0.018,                    !- Thickness
    0.17,                     !- Conductivity
    600,                      !- Density
    1700,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-Floor-0.013,    !- Name
    MediumSmooth,             !- Roughness
    0.013,                    !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Joists_CODE-Floor-0.12,    !- Name
    MediumSmooth,             !- Roughness
    0.12,                     !- Thickness
    1.5,                      !- Conductivity
    60,                       !- Density
    170,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Floor_boards_CODE-Floor-0.018,    !- Name
    MediumSmooth,             !- Roughness
    0.018,                    !- Thickness
    0.17,                     !- Conductivity
    600,                      !- Density
    1700,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Brick_CODE-InternalWall-0.22,    !- Name
    MediumRough,              !- Roughness
    0.22,                     !- Thickness
    0.72,                     !- Conductivity
    1920,                     !- Density
    835,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.93,                     !- Solar Absorptance
    0.93;                     !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-InternalWall-0.0027,    !- Name
    MediumSmooth,             !- Roughness
    0.0027,                   !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Wood_plastic_CODE-Furniture-0.0254,    !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.5,                      !- Conductivity
    800,                      !- Density
    1400,                     !- Specific Heat
    0.95,                     !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-Last floor-0.013,    !- Name
    MediumSmooth,             !- Roughness
    0.013,                    !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Joists_with_100mm_insulation_CODE-Last floor-0.1,    !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    0.043,                    !- Conductivity
    71,                       !- Density
    170,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Floor_boards_CODE-Last floor-0.018,    !- Name
    MediumSmooth,             !- Roughness
    0.018,                    !- Thickness
    0.17,                     !- Conductivity
    600,                      !- Density
    1700,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Alluvial_clay_CODE-SubFloor-0.5,    !- Name
    Rough,                    !- Roughness
    0.5,                      !- Thickness
    1.21,                     !- Conductivity
    1960,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    1e-05,                    !- Thermal Absorptance
    0,                        !- Solar Absorptance
    0;                        !- Visible Absorptance

Material:NoMass,
    11_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    12_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Carpet_and_fibrous_pad_CODE-GroundFloor-0.01,    !- Name
    Rough,                    !- Roughness
    0.37,                     !- Thermal Resistance
    0.95,                     !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Carpet_and_fibrous_pad_CODE-Floor-0.01,    !- Name
    Rough,                    !- Roughness
    0.37,                     !- Thermal Resistance
    0.95,                     !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Carpet_and_fibrous_pad_CODE-Last floor-0.01,    !- Name
    Rough,                    !- Roughness
    0.37,                     !- Thermal Resistance
    0.95,                     !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

MATERIAL:AIRGAP,
    F04 Wall air space resistance-Wall-0.07,    !- Name
    0.18;                     !- Thermal Resistance

MATERIAL:AIRGAP,
    F04 Wall air space resistance-Adiabatic Wall-0.07,    !- Name
    0.18;                     !- Thermal Resistance

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.74,                     !- Solar Transmittance at Normal Incidence
    0.09,                     !- Front Side Solar Reflectance at Normal Incidence
    0.1,                      !- Back Side Solar Reflectance at Normal Incidence
    0.82,                     !- Visible Transmittance at Normal Incidence
    0.11,                     !- Front Side Visible Reflectance at Normal Incidence
    0.12,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WINDOWMATERIAL:GLAZING,
    Clear_6mm_CODE,           !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WindowMaterial:Gas,
    1002,                     !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1002,      !- Name
    Air,                      !- Gas Type
    0.0065;                   !- Thickness

WindowMaterial:Shade,
    always_closed_blind_mat,    !- Name
    0.2,                      !- Solar Transmittance
    0.2,                      !- Solar Reflectance
    0.2,                      !- Visible Transmittance
    0.2,                      !- Visible Reflectance
    0.2,                      !- Infrared Hemispherical Emissivity
    0.2,                      !- Infrared Transmittance
    0.9,                      !- Thickness
    0.1,                      !- Conductivity
    0.1,                      !- Shade to Glass Distance
    0.001,                    !- Top Opening Multiplier
    0.002;                    !- Bottom Opening Multiplier

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    1,                        !- Name
    1_1_5,                    !- Outside Layer
    1_2_103,                  !- Layer 2
    1_3_11,                   !- Layer 3
    1_4_66;                   !- Layer 4

Construction,
    2,                        !- Name
    1_4_66,                   !- Outside Layer
    1_3_11,                   !- Layer 2
    1_2_103,                  !- Layer 3
    1_1_5;                    !- Layer 4

Construction,
    3,                        !- Name
    3_1_33,                   !- Outside Layer
    3_2_111,                  !- Layer 2
    3_3_77;                   !- Layer 3

Construction,
    4,                        !- Name
    3_3_77,                   !- Outside Layer
    3_2_111,                  !- Layer 2
    3_1_33;                   !- Layer 3

Construction,
    5,                        !- Name
    5_1_7;                    !- Outside Layer

Construction,
    6,                        !- Name
    5_1_7;                    !- Outside Layer

Construction,
    7,                        !- Name
    7_1_17,                   !- Outside Layer
    7_2_111,                  !- Layer 2
    7_3_34;                   !- Layer 3

Construction,
    8,                        !- Name
    7_3_34,                   !- Outside Layer
    7_2_111,                  !- Layer 2
    7_1_17;                   !- Layer 3

Construction,
    9,                        !- Name
    5_1_7;                    !- Outside Layer

Construction,
    10,                       !- Name
    5_1_7;                    !- Outside Layer

Construction,
    11,                       !- Name
    11_1_27,                  !- Outside Layer
    11_RVAL_2,                !- Layer 2
    11_1_27;                  !- Layer 3

Construction,
    12,                       !- Name
    11_1_27,                  !- Outside Layer
    12_RVAL_2,                !- Layer 2
    11_1_27;                  !- Layer 3

Construction,
    13,                       !- Name
    13_1_108;                 !- Outside Layer

Construction,
    14,                       !- Name
    13_1_108;                 !- Outside Layer

Construction,
    15,                       !- Name
    13_1_108;                 !- Outside Layer

Construction,
    16,                       !- Name
    13_1_108;                 !- Outside Layer

Construction,
    17,                       !- Name
    17_1_37,                  !- Outside Layer
    17_2_9,                   !- Layer 2
    17_3_29,                  !- Layer 3
    17_4_34;                  !- Layer 4

Construction,
    18,                       !- Name
    17_4_34,                  !- Outside Layer
    17_3_29,                  !- Layer 2
    17_2_9,                   !- Layer 3
    17_1_37;                  !- Layer 4

Construction,
    19,                       !- Name
    19_1_400;                 !- Outside Layer

Construction,
    20,                       !- Name
    19_1_400;                 !- Outside Layer

Construction,
    Project external glazing - 1001,    !- Name
    38,                       !- Outside Layer
    1002,                     !- Layer 2
    2;                        !- Layer 3

CONSTRUCTION,
    Wall-Construction,        !- Name
    brick_outer_leaf_beizaee,    !- Outside Layer
    F04 Wall air space resistance-Adiabatic Wall-0.07,    !- Layer 2
    brick_inner_leaf_beizaee,    !- Layer 3
    plaster_dense_beizaee;    !- Layer 4

CONSTRUCTION,
    Adiabatic Wall-Construction,    !- Name
    brick_outer_leaf_beizaee,    !- Outside Layer
    F04 Wall air space resistance-Adiabatic Wall-0.07,    !- Layer 2
    brick_inner_leaf_beizaee,    !- Layer 3
    plaster_dense_beizaee;    !- Layer 4

CONSTRUCTION,
    Roof-Construction,        !- Name
    clay_tile_beizaee,        !- Outside Layer
    F04 Wall air space resistance-Adiabatic Wall-0.07,    !- Layer 2
    roofing_felt_beizaee;     !- Layer 3

CONSTRUCTION,
    GroundFloor-Construction,    !- Name
    timber_flooring_beizaee,    !- Outside Layer
    carpet_beizaee;           !- Layer 2

CONSTRUCTION,
    Floor-Construction,       !- Name
    plasterboard_beizaee,     !- Outside Layer
    F04 Wall air space resistance-Adiabatic Wall-0.07,    !- Layer 2
    timber_flooring_beizaee,    !- Layer 3
    carpet_beizaee;           !- Layer 4

CONSTRUCTION,
    Ceiling-Construction,     !- Name
    carpet_beizaee,           !- Outside Layer
    timber_flooring_beizaee,    !- Layer 2
    F04 Wall air space resistance-Adiabatic Wall-0.07,    !- Layer 3
    plasterboard_beizaee;     !- Layer 4

CONSTRUCTION,
    InternalWall-Construction,    !- Name
    plaster_dense_beizaee,    !- Outside Layer
    brick_inner_leaf_beizaee,    !- Layer 2
    plaster_dense_beizaee;    !- Layer 3

CONSTRUCTION,
    SubFloorRoof-Construction,    !- Name
    carpet_beizaee,           !- Outside Layer
    timber_flooring_beizaee;    !- Layer 2

CONSTRUCTION,
    Furniture-Construction,    !- Name
    Wood_plastic_CODE-Furniture-0.0254;    !- Outside Layer

CONSTRUCTION,
    Last floor-Construction,    !- Name
    plasterboard_beizaee;     !- Outside Layer

CONSTRUCTION,
    Last ceiling-Construction,    !- Name
    plasterboard_beizaee;     !- Outside Layer

CONSTRUCTION,
    SubFloor-Construction,    !- Name
    Alluvial_clay_CODE-SubFloor-0.5;    !- Outside Layer

CONSTRUCTION,
    Single Glazing,           !- Name
    Clear_6mm_CODE;           !- Outside Layer

GLOBALGEOMETRYRULES,
    lowerleftcorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    relative,                 !- Coordinate System
    relative,                 !- Daylighting Reference Point Coordinate System
    relative;                 !- Rectangular Surface Coordinate System

Zone,
    backroom,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    31.6204,                  !- Volume
    13.1752,                  !- Floor Area
    tarp,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    yes;                      !- Part of Total Floor Area

Zone,
    bathroom,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    6.9408,                   !- Volume
    2.892,                    !- Floor Area
    tarp,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    yes;                      !- Part of Total Floor Area

Zone,
    bedroom_1,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    33.954,                   !- Volume
    14.1475,                  !- Floor Area
    tarp,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    yes;                      !- Part of Total Floor Area

Zone,
    bedroom_2,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    29.0897,                  !- Volume
    12.1207,                  !- Floor Area
    tarp,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    yes;                      !- Part of Total Floor Area

Zone,
    bedroom_3,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    7.7653,                   !- Volume
    3.2356,                   !- Floor Area
    tarp,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    yes;                      !- Part of Total Floor Area

Zone,
    front_room,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    33.2541,                  !- Volume
    13.8559,                  !- Floor Area
    tarp,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    yes;                      !- Part of Total Floor Area

Zone,
    hall_downstairs,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    19.5288,                  !- Volume
    8.137,                    !- Floor Area
    tarp,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    yes;                      !- Part of Total Floor Area

Zone,
    hall_upstairs,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    13.0462,                  !- Volume
    3.469,                    !- Floor Area
    tarp,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    yes;                      !- Part of Total Floor Area

Zone,
    kitchen,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    10.6468,                  !- Volume
    4.4362,                   !- Floor Area
    tarp,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    yes;                      !- Part of Total Floor Area

Zone,
    loft,                     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    42.6692,                  !- Volume
    39.5104,                  !- Floor Area
    tarp,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    yes;                      !- Part of Total Floor Area

Zone,
    subfloor_concrete,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    2.2123,                   !- Volume
    4.4246,                   !- Floor Area
    simple,                   !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    yes;                      !- Part of Total Floor Area

Zone,
    subfloor_ground,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    17.8791,                  !- Volume
    35.7581,                  !- Floor Area
    simple,                   !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    yes;                      !- Part of Total Floor Area

Zone,
    wash_closet,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    1.4071,                   !- Volume
    0.5863,                   !- Floor Area
    tarp,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    loft_Wall_0_0_0,          !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    loft,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    5.8713346229,             !- Vertex 1 Xcoordinate
    -8.6308518547,            !- Vertex 1 Ycoordinate
    5.4999997496,             !- Vertex 1 Zcoordinate
    5.8713346229,             !- Vertex 2 Xcoordinate
    0.2868653453,             !- Vertex 2 Ycoordinate
    5.4999997496,             !- Vertex 2 Zcoordinate
    5.8713346229,             !- Vertex 3 Xcoordinate
    -4.1719932547,            !- Vertex 3 Ycoordinate
    8.0743229696;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    loft_Roof_1_0_0,          !- Name
    Roof,                     !- Surface Type
    Roof-Construction,        !- Construction Name
    loft,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8713346229,             !- Vertex 1 Xcoordinate
    0.2868653456,             !- Vertex 1 Ycoordinate
    5.4999997502,             !- Vertex 1 Zcoordinate
    0.0056837025,             !- Vertex 2 Xcoordinate
    0.2868652511,             !- Vertex 2 Ycoordinate
    5.4999998035,             !- Vertex 2 Zcoordinate
    0.0056837042,             !- Vertex 3 Xcoordinate
    -4.1719931682,            !- Vertex 3 Ycoordinate
    8.0743229175,             !- Vertex 3 Zcoordinate
    5.8713346229,             !- Vertex 4 Xcoordinate
    -4.1719932551,            !- Vertex 4 Ycoordinate
    8.0743229689;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Floor_2_0_0,         !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bathroom_Ceiling_1_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.042157,                 !- Vertex 1 Xcoordinate
    -2.11342783,              !- Vertex 1 Ycoordinate
    5.4999997842,             !- Vertex 1 Zcoordinate
    0.0056838,                !- Vertex 2 Xcoordinate
    -2.11342783,              !- Vertex 2 Ycoordinate
    5.4999997842,             !- Vertex 2 Zcoordinate
    0.0056838,                !- Vertex 3 Xcoordinate
    -0.01313485,              !- Vertex 3 Ycoordinate
    5.4999997991,             !- Vertex 3 Zcoordinate
    2.042157,                 !- Vertex 4 Xcoordinate
    -0.01313479,              !- Vertex 4 Ycoordinate
    5.4999997991;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bathroom_Ceiling_1_0_10000,    !- Name
    Ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bathroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    loft_Floor_2_0_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838,                !- Vertex 1 Xcoordinate
    -2.11342783,              !- Vertex 1 Ycoordinate
    5.4999997842,             !- Vertex 1 Zcoordinate
    2.042157,                 !- Vertex 2 Xcoordinate
    -2.11342783,              !- Vertex 2 Ycoordinate
    5.4999997842,             !- Vertex 2 Zcoordinate
    2.042157,                 !- Vertex 3 Xcoordinate
    -0.01313479,              !- Vertex 3 Ycoordinate
    5.4999997991,             !- Vertex 3 Zcoordinate
    0.0056838,                !- Vertex 4 Xcoordinate
    -0.01313485,              !- Vertex 4 Ycoordinate
    5.4999997991;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Floor_2_1_0,         !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_1_Ceiling_1_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.87133462,               !- Vertex 1 Xcoordinate
    -4.46452624,              !- Vertex 1 Ycoordinate
    5.4999997677,             !- Vertex 1 Zcoordinate
    2.042157,                 !- Vertex 2 Xcoordinate
    -4.46452624,              !- Vertex 2 Ycoordinate
    5.4999997677,             !- Vertex 2 Zcoordinate
    2.042157,                 !- Vertex 3 Xcoordinate
    -0.01313479,              !- Vertex 3 Ycoordinate
    5.4999997991,             !- Vertex 3 Zcoordinate
    5.87133462,               !- Vertex 4 Xcoordinate
    -0.0131346501,            !- Vertex 4 Ycoordinate
    5.4999997991;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Ceiling_1_0_10001,    !- Name
    Ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bedroom_1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    loft_Floor_2_1_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.042157,                 !- Vertex 1 Xcoordinate
    -4.46452624,              !- Vertex 1 Ycoordinate
    5.4999997677,             !- Vertex 1 Zcoordinate
    5.87133462,               !- Vertex 2 Xcoordinate
    -4.46452624,              !- Vertex 2 Ycoordinate
    5.4999997677,             !- Vertex 2 Zcoordinate
    5.87133462,               !- Vertex 3 Xcoordinate
    -0.0131346501,            !- Vertex 3 Ycoordinate
    5.4999997991,             !- Vertex 3 Zcoordinate
    2.042157,                 !- Vertex 4 Xcoordinate
    -0.01313479,              !- Vertex 4 Ycoordinate
    5.4999997991;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Floor_2_2_0,         !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Ceiling_1_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0239203,                !- Vertex 1 Xcoordinate
    -6.02470214,              !- Vertex 1 Ycoordinate
    5.4999997567,             !- Vertex 1 Zcoordinate
    0.0056838,                !- Vertex 2 Xcoordinate
    -6.02470214,              !- Vertex 2 Ycoordinate
    5.4999997567,             !- Vertex 2 Zcoordinate
    0.0056838,                !- Vertex 3 Xcoordinate
    -3.16437965,              !- Vertex 3 Ycoordinate
    5.4999997768,             !- Vertex 3 Zcoordinate
    1.0239203,                !- Vertex 4 Xcoordinate
    -3.16437965,              !- Vertex 4 Ycoordinate
    5.4999997768;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Ceiling_1_0_10002,    !- Name
    Ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    loft_Floor_2_2_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838,                !- Vertex 1 Xcoordinate
    -6.02470214,              !- Vertex 1 Ycoordinate
    5.4999997567,             !- Vertex 1 Zcoordinate
    1.0239203,                !- Vertex 2 Xcoordinate
    -6.02470214,              !- Vertex 2 Ycoordinate
    5.4999997567,             !- Vertex 2 Zcoordinate
    1.0239203,                !- Vertex 3 Xcoordinate
    -3.16437965,              !- Vertex 3 Ycoordinate
    5.4999997768,             !- Vertex 3 Zcoordinate
    0.0056838,                !- Vertex 4 Xcoordinate
    -3.16437965,              !- Vertex 4 Ycoordinate
    5.4999997768;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Floor_2_2_1,         !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Ceiling_1_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.042157,                 !- Vertex 1 Xcoordinate
    -6.02470214,              !- Vertex 1 Ycoordinate
    5.4999997567,             !- Vertex 1 Zcoordinate
    1.0239203,                !- Vertex 2 Xcoordinate
    -6.02470214,              !- Vertex 2 Ycoordinate
    5.4999997567,             !- Vertex 2 Zcoordinate
    1.0239203,                !- Vertex 3 Xcoordinate
    -2.11342783,              !- Vertex 3 Ycoordinate
    5.4999997842,             !- Vertex 3 Zcoordinate
    2.042157,                 !- Vertex 4 Xcoordinate
    -2.11342783,              !- Vertex 4 Ycoordinate
    5.4999997842;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Ceiling_1_0_10003,    !- Name
    Ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    loft_Floor_2_2_1,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0239203,                !- Vertex 1 Xcoordinate
    -6.02470214,              !- Vertex 1 Ycoordinate
    5.4999997567,             !- Vertex 1 Zcoordinate
    2.042157,                 !- Vertex 2 Xcoordinate
    -6.02470214,              !- Vertex 2 Ycoordinate
    5.4999997567,             !- Vertex 2 Zcoordinate
    2.042157,                 !- Vertex 3 Xcoordinate
    -2.11342783,              !- Vertex 3 Ycoordinate
    5.4999997842,             !- Vertex 3 Zcoordinate
    1.0239203,                !- Vertex 4 Xcoordinate
    -2.11342783,              !- Vertex 4 Ycoordinate
    5.4999997842;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Floor_2_3_0,         !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_2_Ceiling_1_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.87133462,               !- Vertex 1 Xcoordinate
    -8.33085186,              !- Vertex 1 Ycoordinate
    5.4999997404,             !- Vertex 1 Zcoordinate
    2.042157,                 !- Vertex 2 Xcoordinate
    -8.3308518,               !- Vertex 2 Ycoordinate
    5.4999997404,             !- Vertex 2 Zcoordinate
    2.042157,                 !- Vertex 3 Xcoordinate
    -4.46452624,              !- Vertex 3 Ycoordinate
    5.4999997677,             !- Vertex 3 Zcoordinate
    5.87133462,               !- Vertex 4 Xcoordinate
    -4.46452624,              !- Vertex 4 Ycoordinate
    5.4999997677;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_2_Ceiling_1_0_10004,    !- Name
    Ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bedroom_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    loft_Floor_2_3_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.042157,                 !- Vertex 1 Xcoordinate
    -8.3308518,               !- Vertex 1 Ycoordinate
    5.4999997404,             !- Vertex 1 Zcoordinate
    5.87133462,               !- Vertex 2 Xcoordinate
    -8.33085186,              !- Vertex 2 Ycoordinate
    5.4999997404,             !- Vertex 2 Zcoordinate
    5.87133462,               !- Vertex 3 Xcoordinate
    -4.46452624,              !- Vertex 3 Ycoordinate
    5.4999997677,             !- Vertex 3 Zcoordinate
    2.042157,                 !- Vertex 4 Xcoordinate
    -4.46452624,              !- Vertex 4 Ycoordinate
    5.4999997677;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Floor_2_4_0,         !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_3_Ceiling_1_0_10005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.042157,                 !- Vertex 1 Xcoordinate
    -8.3308518,               !- Vertex 1 Ycoordinate
    5.4999997404,             !- Vertex 1 Zcoordinate
    0.0056838,                !- Vertex 2 Xcoordinate
    -8.33085176,              !- Vertex 2 Ycoordinate
    5.4999997404,             !- Vertex 2 Zcoordinate
    0.0056838,                !- Vertex 3 Xcoordinate
    -6.02470214,              !- Vertex 3 Ycoordinate
    5.4999997567,             !- Vertex 3 Zcoordinate
    2.042157,                 !- Vertex 4 Xcoordinate
    -6.02470214,              !- Vertex 4 Ycoordinate
    5.4999997567;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_3_Ceiling_1_0_10005,    !- Name
    Ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bedroom_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    loft_Floor_2_4_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838,                !- Vertex 1 Xcoordinate
    -8.33085176,              !- Vertex 1 Ycoordinate
    5.4999997404,             !- Vertex 1 Zcoordinate
    2.042157,                 !- Vertex 2 Xcoordinate
    -8.3308518,               !- Vertex 2 Ycoordinate
    5.4999997404,             !- Vertex 2 Zcoordinate
    2.042157,                 !- Vertex 3 Xcoordinate
    -6.02470214,              !- Vertex 3 Ycoordinate
    5.4999997567,             !- Vertex 3 Zcoordinate
    0.0056838,                !- Vertex 4 Xcoordinate
    -6.02470214,              !- Vertex 4 Ycoordinate
    5.4999997567;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Floor_2_5_0,         !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    wash_closet_Ceiling_1_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0239203,                !- Vertex 1 Xcoordinate
    -3.16437965,              !- Vertex 1 Ycoordinate
    5.4999997768,             !- Vertex 1 Zcoordinate
    0.0056838,                !- Vertex 2 Xcoordinate
    -3.16437965,              !- Vertex 2 Ycoordinate
    5.4999997768,             !- Vertex 2 Zcoordinate
    0.0056838,                !- Vertex 3 Xcoordinate
    -2.11342783,              !- Vertex 3 Ycoordinate
    5.4999997842,             !- Vertex 3 Zcoordinate
    1.0239203,                !- Vertex 4 Xcoordinate
    -2.11342783,              !- Vertex 4 Ycoordinate
    5.4999997842;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    wash_closet_Ceiling_1_0_10006,    !- Name
    Ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    wash_closet,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    loft_Floor_2_5_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838,                !- Vertex 1 Xcoordinate
    -3.16437965,              !- Vertex 1 Ycoordinate
    5.4999997768,             !- Vertex 1 Zcoordinate
    1.0239203,                !- Vertex 2 Xcoordinate
    -3.16437965,              !- Vertex 2 Ycoordinate
    5.4999997768,             !- Vertex 2 Zcoordinate
    1.0239203,                !- Vertex 3 Xcoordinate
    -2.11342783,              !- Vertex 3 Ycoordinate
    5.4999997842,             !- Vertex 3 Zcoordinate
    0.0056838,                !- Vertex 4 Xcoordinate
    -2.11342783,              !- Vertex 4 Ycoordinate
    5.4999997842;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_ExtFloor_2_6_0,      !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8713346239,             !- Vertex 1 Xcoordinate
    -0.0131346488,            !- Vertex 1 Ycoordinate
    5.4999997991,             !- Vertex 1 Zcoordinate
    0.0056838039,             !- Vertex 2 Xcoordinate
    -0.0131348514,            !- Vertex 2 Ycoordinate
    5.4999997991,             !- Vertex 2 Zcoordinate
    0.0056836984,             !- Vertex 3 Xcoordinate
    0.2868652486,             !- Vertex 3 Ycoordinate
    5.4999998012,             !- Vertex 3 Zcoordinate
    5.8713346184,             !- Vertex 4 Xcoordinate
    0.2868653412,             !- Vertex 4 Ycoordinate
    5.4999998012;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_ExtFloor_2_6_1,      !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8713346155,             !- Vertex 1 Xcoordinate
    -8.6308518588,            !- Vertex 1 Ycoordinate
    5.4999997383,             !- Vertex 1 Zcoordinate
    0.0056836955,             !- Vertex 2 Xcoordinate
    -8.6308517714,            !- Vertex 2 Ycoordinate
    5.4999997383,             !- Vertex 2 Zcoordinate
    0.0056836956,             !- Vertex 3 Xcoordinate
    -8.3308517614,            !- Vertex 3 Ycoordinate
    5.4999997404,             !- Vertex 3 Zcoordinate
    5.87133462,               !- Vertex 4 Xcoordinate
    -8.3308518588,            !- Vertex 4 Ycoordinate
    5.4999997404;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Roof_3_0_0,          !- Name
    Roof,                     !- Surface Type
    Roof-Construction,        !- Construction Name
    loft,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056837026,             !- Vertex 1 Xcoordinate
    -8.6308517604,            !- Vertex 1 Ycoordinate
    5.4999997607,             !- Vertex 1 Zcoordinate
    5.8713346229,             !- Vertex 2 Xcoordinate
    -8.6308518633,            !- Vertex 2 Ycoordinate
    5.4999997644,             !- Vertex 2 Zcoordinate
    5.8713346229,             !- Vertex 3 Xcoordinate
    -4.1719932462,            !- Vertex 3 Ycoordinate
    8.0743229548,             !- Vertex 3 Zcoordinate
    0.0056837042,             !- Vertex 4 Xcoordinate
    -4.1719931771,            !- Vertex 4 Ycoordinate
    8.0743229316;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Wall_4_0_0,          !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    loft,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    0.0056837026,             !- Vertex 1 Xcoordinate
    0.2868652515,             !- Vertex 1 Ycoordinate
    5.4999998042,             !- Vertex 1 Zcoordinate
    0.0056837026,             !- Vertex 2 Xcoordinate
    -8.630851769,             !- Vertex 2 Ycoordinate
    5.4999997755,             !- Vertex 2 Zcoordinate
    0.0056837042,             !- Vertex 3 Xcoordinate
    -4.1719931686,            !- Vertex 3 Ycoordinate
    8.0743229168;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Floor_0_0_0,      !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    kitchen,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_concrete_Ceiling_1_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.03132244,               !- Vertex 1 Xcoordinate
    -3.034365,                !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    0.0056837,                !- Vertex 2 Xcoordinate
    -3.034365,                !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    0.0056837,                !- Vertex 3 Xcoordinate
    -0.01313475,              !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    2.03132244,               !- Vertex 4 Xcoordinate
    -0.01313472,              !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_concrete_Ceiling_1_0_10007,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    subfloor_concrete,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    kitchen_Floor_0_0_0,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056837,                !- Vertex 1 Xcoordinate
    -3.034365,                !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    2.03132244,               !- Vertex 2 Xcoordinate
    -3.034365,                !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    2.03132244,               !- Vertex 3 Xcoordinate
    -0.01313472,              !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    0.0056837,                !- Vertex 4 Xcoordinate
    -0.01313475,              !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Floor_0_1_0,      !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    kitchen,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_ground_Ceiling_1_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.03132244,               !- Vertex 1 Xcoordinate
    -3.0560341,               !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    0.0056837,                !- Vertex 2 Xcoordinate
    -3.0560341,               !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    0.0056837,                !- Vertex 3 Xcoordinate
    -3.034365,                !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    2.03132244,               !- Vertex 4 Xcoordinate
    -3.034365,                !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Ceiling_1_0_10008,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    subfloor_ground,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    kitchen_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056837,                !- Vertex 1 Xcoordinate
    -3.0560341,               !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    2.03132244,               !- Vertex 2 Xcoordinate
    -3.0560341,               !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    2.03132244,               !- Vertex 3 Xcoordinate
    -3.034365,                !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    0.0056837,                !- Vertex 4 Xcoordinate
    -3.034365,                !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    kitchen,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bathroom_Floor_0_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838,                !- Vertex 1 Xcoordinate
    -2.11342783,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.03132244,               !- Vertex 2 Xcoordinate
    -2.11342783,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.03132244,               !- Vertex 3 Xcoordinate
    -0.0131347903,            !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.0056838,                !- Vertex 4 Xcoordinate
    -0.01313485,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bathroom_Floor_0_0_10009,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bathroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    kitchen_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.03132244,               !- Vertex 1 Xcoordinate
    -2.11342783,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.0056838,                !- Vertex 2 Xcoordinate
    -2.11342783,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.0056838,                !- Vertex 3 Xcoordinate
    -0.01313485,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.03132244,               !- Vertex 4 Xcoordinate
    -0.0131347903,            !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    kitchen,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0239203,                !- Vertex 1 Xcoordinate
    -3.0560341,               !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.03132244,               !- Vertex 2 Xcoordinate
    -3.0560341,               !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.03132244,               !- Vertex 3 Xcoordinate
    -2.11342783,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0239203,                !- Vertex 4 Xcoordinate
    -2.11342783,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10010,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    kitchen_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.03132244,               !- Vertex 1 Xcoordinate
    -3.0560341,               !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0239203,                !- Vertex 2 Xcoordinate
    -3.0560341,               !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0239203,                !- Vertex 3 Xcoordinate
    -2.11342783,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.03132244,               !- Vertex 4 Xcoordinate
    -2.11342783,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Ceiling_1_2_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    kitchen,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    wash_closet_Floor_0_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838,                !- Vertex 1 Xcoordinate
    -3.0560341,               !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0239203,                !- Vertex 2 Xcoordinate
    -3.0560341,               !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0239203,                !- Vertex 3 Xcoordinate
    -2.11342783,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.0056838,                !- Vertex 4 Xcoordinate
    -2.11342783,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    wash_closet_Floor_0_0_10011,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    wash_closet,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    kitchen_Ceiling_1_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0239203,                !- Vertex 1 Xcoordinate
    -3.0560341,               !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.0056838,                !- Vertex 2 Xcoordinate
    -3.0560341,               !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.0056838,                !- Vertex 3 Xcoordinate
    -2.11342783,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0239203,                !- Vertex 4 Xcoordinate
    -2.11342783,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    kitchen,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    backroom_Partition_4_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0313224442,             !- Vertex 1 Xcoordinate
    -3.0560341,               !- Vertex 1 Ycoordinate
    0.49999975,               !- Vertex 1 Zcoordinate
    2.0313224442,             !- Vertex 2 Xcoordinate
    -0.01313472,              !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.0313224442,             !- Vertex 3 Xcoordinate
    -0.01313472,              !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0313224442,             !- Vertex 4 Xcoordinate
    -3.0560341,               !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    backroom_Partition_4_0_10012,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    backroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    kitchen_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0313224442,             !- Vertex 1 Xcoordinate
    -0.01313472,              !- Vertex 1 Ycoordinate
    0.49999975,               !- Vertex 1 Zcoordinate
    2.0313224442,             !- Vertex 2 Xcoordinate
    -3.0560341,               !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.0313224442,             !- Vertex 3 Xcoordinate
    -3.0560341,               !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0313224442,             !- Vertex 4 Xcoordinate
    -0.01313472,              !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Wall_3_0_0,       !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    kitchen,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0313224442,             !- Vertex 1 Xcoordinate
    -0.0131347375,            !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    0.0056837026,             !- Vertex 2 Xcoordinate
    -0.0131347375,            !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    0.0056837026,             !- Vertex 3 Xcoordinate
    -0.0131347375,            !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.0313224442,             !- Vertex 4 Xcoordinate
    -0.0131347375,            !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Wall_4_0_0,       !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    kitchen,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056837029,             !- Vertex 1 Xcoordinate
    -0.0131347547,            !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    0.0056837029,             !- Vertex 2 Xcoordinate
    -3.056034104,             !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    0.0056837029,             !- Vertex 3 Xcoordinate
    -3.056034104,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.0056837029,             !- Vertex 4 Xcoordinate
    -0.0131347547,            !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    kitchen,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Partition_3_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056837,                !- Vertex 1 Xcoordinate
    -3.056034104,             !- Vertex 1 Ycoordinate
    0.49999975,               !- Vertex 1 Zcoordinate
    2.03132244,               !- Vertex 2 Xcoordinate
    -3.056034104,             !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.03132244,               !- Vertex 3 Xcoordinate
    -3.056034104,             !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    0.0056837,                !- Vertex 4 Xcoordinate
    -3.056034104,             !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Partition_3_0_10013,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    kitchen_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.03132244,               !- Vertex 1 Xcoordinate
    -3.056034104,             !- Vertex 1 Ycoordinate
    0.49999975,               !- Vertex 1 Zcoordinate
    0.0056837,                !- Vertex 2 Xcoordinate
    -3.056034104,             !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    0.0056837,                !- Vertex 3 Xcoordinate
    -3.056034104,             !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.03132244,               !- Vertex 4 Xcoordinate
    -3.056034104,             !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    backroom_Floor_0_1_0,     !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    backroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_ground_Ceiling_1_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.87387615,               !- Vertex 1 Xcoordinate
    -4.17199326,              !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    2.03132244,               !- Vertex 2 Xcoordinate
    -4.17199326,              !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    2.04051187,               !- Vertex 3 Xcoordinate
    -0.0131347198,            !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    5.87387615,               !- Vertex 4 Xcoordinate
    -0.01313479,              !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Ceiling_1_0_10015,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    subfloor_ground,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    backroom_Floor_0_1_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.03132244,               !- Vertex 1 Xcoordinate
    -4.17199326,              !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    5.87387615,               !- Vertex 2 Xcoordinate
    -4.17199326,              !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    5.87387615,               !- Vertex 3 Xcoordinate
    -0.01313479,              !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    2.04051187,               !- Vertex 4 Xcoordinate
    -0.0131347198,            !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    backroom_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    backroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_1_Floor_0_0_10016,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.042157,                 !- Vertex 1 Xcoordinate
    -4.17199326,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.87387615,               !- Vertex 2 Xcoordinate
    -4.17199326,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    5.87387615,               !- Vertex 3 Xcoordinate
    -0.01313465,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.042157,                 !- Vertex 4 Xcoordinate
    -0.01313479,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Floor_0_0_10016,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    backroom_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.87387615,               !- Vertex 1 Xcoordinate
    -4.17199326,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.042157,                 !- Vertex 2 Xcoordinate
    -4.17199326,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.042157,                 !- Vertex 3 Xcoordinate
    -0.01313479,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    5.87387615,               !- Vertex 4 Xcoordinate
    -0.01313465,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    backroom_Wall_2_0_0,      !- Name
    Wall,                     !- Surface Type
    Adiabatic Wall-Construction,    !- Construction Name
    backroom,                 !- Zone Name
    adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8738761542,             !- Vertex 1 Xcoordinate
    -4.1719932578,            !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    5.8738761542,             !- Vertex 2 Xcoordinate
    -0.0131346547,            !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    5.8738761542,             !- Vertex 3 Xcoordinate
    -0.0131346547,            !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    5.8738761542,             !- Vertex 4 Xcoordinate
    -4.1719932578,            !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    backroom_Wall_3_0_0,      !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    backroom,                 !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8738761542,             !- Vertex 1 Xcoordinate
    -0.0131346875,            !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    2.0313224442,             !- Vertex 2 Xcoordinate
    -0.0131346875,            !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    2.0313224442,             !- Vertex 3 Xcoordinate
    -0.0131346875,            !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    5.8738761542,             !- Vertex 4 Xcoordinate
    -0.0131346875,            !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    backroom_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    backroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Partition_2_0_10017,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0313224442,             !- Vertex 1 Xcoordinate
    -3.0560341,               !- Vertex 1 Ycoordinate
    0.49999975,               !- Vertex 1 Zcoordinate
    2.0313224442,             !- Vertex 2 Xcoordinate
    -4.17199326,              !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.0313224442,             !- Vertex 3 Xcoordinate
    -4.17199326,              !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0313224442,             !- Vertex 4 Xcoordinate
    -3.0560341,               !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Partition_2_0_10017,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    backroom_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0313224442,             !- Vertex 1 Xcoordinate
    -4.17199326,              !- Vertex 1 Ycoordinate
    0.49999975,               !- Vertex 1 Zcoordinate
    2.0313224442,             !- Vertex 2 Xcoordinate
    -3.0560341,               !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.0313224442,             !- Vertex 3 Xcoordinate
    -3.0560341,               !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0313224442,             !- Vertex 4 Xcoordinate
    -4.17199326,              !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    backroom_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    backroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    front_room_Partition_3_0_10019,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.03132244,               !- Vertex 1 Xcoordinate
    -4.1719932578,            !- Vertex 1 Ycoordinate
    0.49999975,               !- Vertex 1 Zcoordinate
    5.87387615,               !- Vertex 2 Xcoordinate
    -4.1719932578,            !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    5.87387615,               !- Vertex 3 Xcoordinate
    -4.1719932578,            !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.03132244,               !- Vertex 4 Xcoordinate
    -4.1719932578,            !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    front_room_Partition_3_0_10019,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    front_room,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    backroom_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.87387615,               !- Vertex 1 Xcoordinate
    -4.1719932578,            !- Vertex 1 Ycoordinate
    0.49999975,               !- Vertex 1 Zcoordinate
    2.03132244,               !- Vertex 2 Xcoordinate
    -4.1719932578,            !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.03132244,               !- Vertex 3 Xcoordinate
    -4.1719932578,            !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    5.87387615,               !- Vertex 4 Xcoordinate
    -4.1719932578,            !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_ground_Ceiling_1_0_10020,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.03132244,               !- Vertex 1 Xcoordinate
    -8.3308518,               !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    0.0056837,                !- Vertex 2 Xcoordinate
    -8.33085176,              !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    0.0056837,                !- Vertex 3 Xcoordinate
    -3.0560341,               !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    2.03132244,               !- Vertex 4 Xcoordinate
    -3.0560341,               !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Ceiling_1_0_10020,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    subfloor_ground,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056837,                !- Vertex 1 Xcoordinate
    -8.33085176,              !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    2.03132244,               !- Vertex 2 Xcoordinate
    -8.3308518,               !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    2.03132244,               !- Vertex 3 Xcoordinate
    -3.0560341,               !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    0.0056837,                !- Vertex 4 Xcoordinate
    -3.0560341,               !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10021,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0249204,                !- Vertex 1 Xcoordinate
    -5.95070214,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.03132244,               !- Vertex 2 Xcoordinate
    -5.95070214,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.03132244,               !- Vertex 3 Xcoordinate
    -4.5944409,               !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0249204,                !- Vertex 4 Xcoordinate
    -4.5944409,               !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10021,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.03132244,               !- Vertex 1 Xcoordinate
    -5.95070214,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0249204,                !- Vertex 2 Xcoordinate
    -5.95070214,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0249204,                !- Vertex 3 Xcoordinate
    -4.5944409,               !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.03132244,               !- Vertex 4 Xcoordinate
    -4.5944409,               !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10022,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.2971838,                !- Vertex 1 Xcoordinate
    -6.02470214,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.03132244,               !- Vertex 2 Xcoordinate
    -6.02470214,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.03132244,               !- Vertex 3 Xcoordinate
    -5.95070214,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.2971838,                !- Vertex 4 Xcoordinate
    -5.95070214,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10022,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.03132244,               !- Vertex 1 Xcoordinate
    -6.02470214,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.2971838,                !- Vertex 2 Xcoordinate
    -6.02470214,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.2971838,                !- Vertex 3 Xcoordinate
    -5.95070214,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.03132244,               !- Vertex 4 Xcoordinate
    -5.95070214,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10023,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838,                !- Vertex 1 Xcoordinate
    -6.02470214,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.2971838,                !- Vertex 2 Xcoordinate
    -6.02470214,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.2971838,                !- Vertex 3 Xcoordinate
    -4.5944409,               !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.0056838,                !- Vertex 4 Xcoordinate
    -4.5944409,               !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10023,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.2971838,                !- Vertex 1 Xcoordinate
    -6.02470214,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.0056838,                !- Vertex 2 Xcoordinate
    -6.02470214,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.0056838,                !- Vertex 3 Xcoordinate
    -4.5944409,               !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.2971838,                !- Vertex 4 Xcoordinate
    -4.5944409,               !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_0_3,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10024,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838,                !- Vertex 1 Xcoordinate
    -4.5944409,               !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.2971838,                !- Vertex 2 Xcoordinate
    -4.5944409,               !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.2971838,                !- Vertex 3 Xcoordinate
    -3.23837965,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.0056838,                !- Vertex 4 Xcoordinate
    -3.23837965,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10024,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_0_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.2971838,                !- Vertex 1 Xcoordinate
    -4.5944409,               !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.0056838,                !- Vertex 2 Xcoordinate
    -4.5944409,               !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.0056838,                !- Vertex 3 Xcoordinate
    -3.23837965,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.2971838,                !- Vertex 4 Xcoordinate
    -3.23837965,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_0_4,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10025,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838,                !- Vertex 1 Xcoordinate
    -3.23837965,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0249204,                !- Vertex 2 Xcoordinate
    -3.23837965,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0249204,                !- Vertex 3 Xcoordinate
    -3.16437965,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.0056838,                !- Vertex 4 Xcoordinate
    -3.16437965,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10025,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_0_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0249204,                !- Vertex 1 Xcoordinate
    -3.23837965,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.0056838,                !- Vertex 2 Xcoordinate
    -3.23837965,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.0056838,                !- Vertex 3 Xcoordinate
    -3.16437965,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0249204,                !- Vertex 4 Xcoordinate
    -3.16437965,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_0_5,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10026,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0249204,                !- Vertex 1 Xcoordinate
    -4.5944409,               !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.03132244,               !- Vertex 2 Xcoordinate
    -4.5944409,               !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.03132244,               !- Vertex 3 Xcoordinate
    -3.0560341,               !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0249204,                !- Vertex 4 Xcoordinate
    -3.0560341,               !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10026,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_0_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.03132244,               !- Vertex 1 Xcoordinate
    -4.5944409,               !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0249204,                !- Vertex 2 Xcoordinate
    -4.5944409,               !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0249204,                !- Vertex 3 Xcoordinate
    -3.0560341,               !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.03132244,               !- Vertex 4 Xcoordinate
    -3.0560341,               !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_0_6,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10027,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.2971838,                !- Vertex 1 Xcoordinate
    -5.95070214,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0249204,                !- Vertex 2 Xcoordinate
    -5.95070214,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0249204,                !- Vertex 3 Xcoordinate
    -3.23837965,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.2971838,                !- Vertex 4 Xcoordinate
    -3.23837965,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10027,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_0_6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0249204,                !- Vertex 1 Xcoordinate
    -5.95070214,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.2971838,                !- Vertex 2 Xcoordinate
    -5.95070214,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.2971838,                !- Vertex 3 Xcoordinate
    -3.23837965,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0249204,                !- Vertex 4 Xcoordinate
    -3.23837965,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_3_Floor_0_0_10029,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838,                !- Vertex 1 Xcoordinate
    -8.33085176,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.03132244,               !- Vertex 2 Xcoordinate
    -8.3308517998,            !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.03132244,               !- Vertex 3 Xcoordinate
    -6.02470214,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.0056838,                !- Vertex 4 Xcoordinate
    -6.02470214,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_3_Floor_0_0_10029,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.03132244,               !- Vertex 1 Xcoordinate
    -8.3308517998,            !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.0056838,                !- Vertex 2 Xcoordinate
    -8.33085176,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.0056838,                !- Vertex 3 Xcoordinate
    -6.02470214,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.03132244,               !- Vertex 4 Xcoordinate
    -6.02470214,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_2_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    wash_closet_Floor_0_0_10030,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838,                !- Vertex 1 Xcoordinate
    -3.16437965,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0239203,                !- Vertex 2 Xcoordinate
    -3.16437965,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0239203,                !- Vertex 3 Xcoordinate
    -3.0560341,               !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.0056838,                !- Vertex 4 Xcoordinate
    -3.0560341,               !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    wash_closet_Floor_0_0_10030,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    wash_closet,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0239203,                !- Vertex 1 Xcoordinate
    -3.16437965,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.0056838,                !- Vertex 2 Xcoordinate
    -3.16437965,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.0056838,                !- Vertex 3 Xcoordinate
    -3.0560341,               !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0239203,                !- Vertex 4 Xcoordinate
    -3.0560341,               !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_downstairs,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056837036,             !- Vertex 1 Xcoordinate
    -3.056034104,             !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    0.0056837036,             !- Vertex 2 Xcoordinate
    -8.3308517647,            !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    0.0056837036,             !- Vertex 3 Xcoordinate
    -8.3308517647,            !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.0056837036,             !- Vertex 4 Xcoordinate
    -3.056034104,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_downstairs,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.005683704,              !- Vertex 1 Xcoordinate
    -8.3308517647,            !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    2.0313224442,             !- Vertex 2 Xcoordinate
    -8.3308517993,            !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    2.0313224442,             !- Vertex 3 Xcoordinate
    -8.3308517993,            !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.005683704,              !- Vertex 4 Xcoordinate
    -8.3308517647,            !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    front_room_Partition_4_0_10031,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0313224442,             !- Vertex 1 Xcoordinate
    -8.3308518,               !- Vertex 1 Ycoordinate
    0.49999975,               !- Vertex 1 Zcoordinate
    2.0313224442,             !- Vertex 2 Xcoordinate
    -4.17199326,              !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.0313224442,             !- Vertex 3 Xcoordinate
    -4.17199326,              !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0313224442,             !- Vertex 4 Xcoordinate
    -8.3308518,               !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    front_room_Partition_4_0_10031,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    front_room,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0313224442,             !- Vertex 1 Xcoordinate
    -4.17199326,              !- Vertex 1 Ycoordinate
    0.49999975,               !- Vertex 1 Zcoordinate
    2.0313224442,             !- Vertex 2 Xcoordinate
    -8.3308518,               !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.0313224442,             !- Vertex 3 Xcoordinate
    -8.3308518,               !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0313224442,             !- Vertex 4 Xcoordinate
    -4.17199326,              !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    front_room_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    front_room,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_ground_Ceiling_1_0_10033,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.87387615,               !- Vertex 1 Xcoordinate
    -8.33085186,              !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    2.03132244,               !- Vertex 2 Xcoordinate
    -8.3308518,               !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    2.03132244,               !- Vertex 3 Xcoordinate
    -4.17199326,              !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    5.87387615,               !- Vertex 4 Xcoordinate
    -4.17199326,              !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Ceiling_1_0_10033,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    subfloor_ground,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    front_room_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.03132244,               !- Vertex 1 Xcoordinate
    -8.3308518,               !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    5.87387615,               !- Vertex 2 Xcoordinate
    -8.33085186,              !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    5.87387615,               !- Vertex 3 Xcoordinate
    -4.17199326,              !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    2.03132244,               !- Vertex 4 Xcoordinate
    -4.17199326,              !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    front_room_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    front_room,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_1_Floor_0_0_10034,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.042157,                 !- Vertex 1 Xcoordinate
    -4.46452624,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.87387615,               !- Vertex 2 Xcoordinate
    -4.46452624,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    5.87387615,               !- Vertex 3 Xcoordinate
    -4.17199326,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.042157,                 !- Vertex 4 Xcoordinate
    -4.17199326,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Floor_0_0_10034,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    front_room_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.87387615,               !- Vertex 1 Xcoordinate
    -4.46452624,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.042157,                 !- Vertex 2 Xcoordinate
    -4.46452624,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.042157,                 !- Vertex 3 Xcoordinate
    -4.17199326,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    5.87387615,               !- Vertex 4 Xcoordinate
    -4.17199326,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    front_room_Ceiling_1_2_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    front_room,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_2_Floor_0_0_10035,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.042157,                 !- Vertex 1 Xcoordinate
    -8.3308518,               !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.87387615,               !- Vertex 2 Xcoordinate
    -8.33085186,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    5.87387615,               !- Vertex 3 Xcoordinate
    -4.46452624,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.042157,                 !- Vertex 4 Xcoordinate
    -4.46452624,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_2_Floor_0_0_10035,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    front_room_Ceiling_1_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.87387615,               !- Vertex 1 Xcoordinate
    -8.33085186,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.042157,                 !- Vertex 2 Xcoordinate
    -8.3308518,               !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.042157,                 !- Vertex 3 Xcoordinate
    -4.46452624,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    5.87387615,               !- Vertex 4 Xcoordinate
    -4.46452624,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    front_room_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Adiabatic Wall-Construction,    !- Construction Name
    front_room,               !- Zone Name
    adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8738761542,             !- Vertex 1 Xcoordinate
    -8.3308518647,            !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    5.8738761542,             !- Vertex 2 Xcoordinate
    -4.1719932578,            !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    5.8738761542,             !- Vertex 3 Xcoordinate
    -4.1719932578,            !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    5.8738761542,             !- Vertex 4 Xcoordinate
    -8.3308518647,            !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    front_room_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    front_room,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0313224442,             !- Vertex 1 Xcoordinate
    -8.3308517993,            !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    5.8738761542,             !- Vertex 2 Xcoordinate
    -8.3308518647,            !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    5.8738761542,             !- Vertex 3 Xcoordinate
    -8.3308518647,            !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.0313224442,             !- Vertex 4 Xcoordinate
    -8.3308517993,            !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bathroom_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bathroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_1_Partition_4_0_10036,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0421569991,             !- Vertex 1 Xcoordinate
    -2.11342783,              !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0421569991,             !- Vertex 2 Xcoordinate
    -0.01313479,              !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0421569991,             !- Vertex 3 Xcoordinate
    -0.01313479,              !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    2.0421569991,             !- Vertex 4 Xcoordinate
    -2.11342783,              !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Partition_4_0_10036,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bathroom_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0421569991,             !- Vertex 1 Xcoordinate
    -0.01313479,              !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0421569991,             !- Vertex 2 Xcoordinate
    -2.11342783,              !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0421569991,             !- Vertex 3 Xcoordinate
    -2.11342783,              !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    2.0421569991,             !- Vertex 4 Xcoordinate
    -0.01313479,              !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bathroom_Wall_3_0_0,      !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bathroom,                 !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0421569991,             !- Vertex 1 Xcoordinate
    -0.01313482,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.0056838026,             !- Vertex 2 Xcoordinate
    -0.01313482,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.0056838026,             !- Vertex 3 Xcoordinate
    -0.01313482,              !- Vertex 3 Ycoordinate
    5.4999997496,             !- Vertex 3 Zcoordinate
    2.0421569991,             !- Vertex 4 Xcoordinate
    -0.01313482,              !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bathroom_Wall_4_0_0,      !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bathroom,                 !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838025,             !- Vertex 1 Xcoordinate
    -0.0131348547,            !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.0056838025,             !- Vertex 2 Xcoordinate
    -2.1134278285,            !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.0056838025,             !- Vertex 3 Xcoordinate
    -2.1134278285,            !- Vertex 3 Ycoordinate
    5.4999997496,             !- Vertex 3 Zcoordinate
    0.0056838025,             !- Vertex 4 Xcoordinate
    -0.0131348547,            !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bathroom_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bathroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    wash_closet_Partition_3_0_10037,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838,                !- Vertex 1 Xcoordinate
    -2.1134278285,            !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    1.0239203,                !- Vertex 2 Xcoordinate
    -2.1134278285,            !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    1.0239203,                !- Vertex 3 Xcoordinate
    -2.1134278285,            !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    0.0056838,                !- Vertex 4 Xcoordinate
    -2.1134278285,            !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    wash_closet_Partition_3_0_10037,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    wash_closet,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bathroom_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0239203,                !- Vertex 1 Xcoordinate
    -2.1134278285,            !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    0.0056838,                !- Vertex 2 Xcoordinate
    -2.1134278285,            !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    0.0056838,                !- Vertex 3 Xcoordinate
    -2.1134278285,            !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    1.0239203,                !- Vertex 4 Xcoordinate
    -2.1134278285,            !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bathroom_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bathroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Partition_3_0_10038,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0239203,                !- Vertex 1 Xcoordinate
    -2.1134278285,            !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.042157,                 !- Vertex 2 Xcoordinate
    -2.1134278285,            !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.042157,                 !- Vertex 3 Xcoordinate
    -2.1134278285,            !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    1.0239203,                !- Vertex 4 Xcoordinate
    -2.1134278285,            !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Partition_3_0_10038,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bathroom_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.042157,                 !- Vertex 1 Xcoordinate
    -2.1134278285,            !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    1.0239203,                !- Vertex 2 Xcoordinate
    -2.1134278285,            !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    1.0239203,                !- Vertex 3 Xcoordinate
    -2.1134278285,            !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    2.042157,                 !- Vertex 4 Xcoordinate
    -2.1134278285,            !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Wall_2_0_0,     !- Name
    Wall,                     !- Surface Type
    Adiabatic Wall-Construction,    !- Construction Name
    bedroom_1,                !- Zone Name
    adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8738761542,             !- Vertex 1 Xcoordinate
    -4.4645262399,            !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.8738761542,             !- Vertex 2 Xcoordinate
    -0.0131346547,            !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    5.8738761542,             !- Vertex 3 Xcoordinate
    -0.0131346547,            !- Vertex 3 Ycoordinate
    5.4999997496,             !- Vertex 3 Zcoordinate
    5.8738761542,             !- Vertex 4 Xcoordinate
    -4.4645262399,            !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Wall_3_0_0,     !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_1,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8738761542,             !- Vertex 1 Xcoordinate
    -0.01313472,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0421569991,             !- Vertex 2 Xcoordinate
    -0.01313472,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.0421569991,             !- Vertex 3 Xcoordinate
    -0.01313472,              !- Vertex 3 Ycoordinate
    5.4999997496,             !- Vertex 3 Zcoordinate
    5.8738761542,             !- Vertex 4 Xcoordinate
    -0.01313472,              !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Partition_2_0_10040,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0421569991,             !- Vertex 1 Xcoordinate
    -2.11342783,              !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0421569991,             !- Vertex 2 Xcoordinate
    -4.46452624,              !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0421569991,             !- Vertex 3 Xcoordinate
    -4.46452624,              !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    2.0421569991,             !- Vertex 4 Xcoordinate
    -2.11342783,              !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Partition_2_0_10040,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_1_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0421569991,             !- Vertex 1 Xcoordinate
    -4.46452624,              !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0421569991,             !- Vertex 2 Xcoordinate
    -2.11342783,              !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0421569991,             !- Vertex 3 Xcoordinate
    -2.11342783,              !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    2.0421569991,             !- Vertex 4 Xcoordinate
    -4.46452624,              !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_2_Partition_3_0_10042,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.042157,                 !- Vertex 1 Xcoordinate
    -4.4645262399,            !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    5.87387615,               !- Vertex 2 Xcoordinate
    -4.4645262399,            !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    5.87387615,               !- Vertex 3 Xcoordinate
    -4.4645262399,            !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    2.042157,                 !- Vertex 4 Xcoordinate
    -4.4645262399,            !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_2_Partition_3_0_10042,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_1_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.87387615,               !- Vertex 1 Xcoordinate
    -4.4645262399,            !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.042157,                 !- Vertex 2 Xcoordinate
    -4.4645262399,            !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.042157,                 !- Vertex 3 Xcoordinate
    -4.4645262399,            !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    5.87387615,               !- Vertex 4 Xcoordinate
    -4.4645262399,            !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    wash_closet_Partition_2_0_10043,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0239203009,             !- Vertex 1 Xcoordinate
    -2.11342783,              !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    1.0239203009,             !- Vertex 2 Xcoordinate
    -3.16437965,              !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    1.0239203009,             !- Vertex 3 Xcoordinate
    -3.16437965,              !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    1.0239203009,             !- Vertex 4 Xcoordinate
    -2.11342783,              !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    wash_closet_Partition_2_0_10043,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    wash_closet,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0239203009,             !- Vertex 1 Xcoordinate
    -3.16437965,              !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    1.0239203009,             !- Vertex 2 Xcoordinate
    -2.11342783,              !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    1.0239203009,             !- Vertex 3 Xcoordinate
    -2.11342783,              !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    1.0239203009,             !- Vertex 4 Xcoordinate
    -3.16437965,              !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    wash_closet_Partition_5_0_10045,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0239203,                !- Vertex 1 Xcoordinate
    -3.164379653,             !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    0.0056838,                !- Vertex 2 Xcoordinate
    -3.164379653,             !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    0.0056838,                !- Vertex 3 Xcoordinate
    -3.164379653,             !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    1.0239203,                !- Vertex 4 Xcoordinate
    -3.164379653,             !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    wash_closet_Partition_5_0_10045,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    wash_closet,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838,                !- Vertex 1 Xcoordinate
    -3.164379653,             !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    1.0239203,                !- Vertex 2 Xcoordinate
    -3.164379653,             !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    1.0239203,                !- Vertex 3 Xcoordinate
    -3.164379653,             !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    0.0056838,                !- Vertex 4 Xcoordinate
    -3.164379653,             !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838022,             !- Vertex 1 Xcoordinate
    -3.164379653,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.0056838022,             !- Vertex 2 Xcoordinate
    -6.0247021441,            !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.0056838022,             !- Vertex 3 Xcoordinate
    -6.0247021441,            !- Vertex 3 Ycoordinate
    5.4999997496,             !- Vertex 3 Zcoordinate
    0.0056838022,             !- Vertex 4 Xcoordinate
    -3.164379653,             !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_3_Partition_3_0_10046,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838,                !- Vertex 1 Xcoordinate
    -6.0247021441,            !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.042157,                 !- Vertex 2 Xcoordinate
    -6.0247021441,            !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.042157,                 !- Vertex 3 Xcoordinate
    -6.0247021441,            !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    0.0056838,                !- Vertex 4 Xcoordinate
    -6.0247021441,            !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_3_Partition_3_0_10046,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.042157,                 !- Vertex 1 Xcoordinate
    -6.0247021441,            !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    0.0056838,                !- Vertex 2 Xcoordinate
    -6.0247021441,            !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    0.0056838,                !- Vertex 3 Xcoordinate
    -6.0247021441,            !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    2.042157,                 !- Vertex 4 Xcoordinate
    -6.0247021441,            !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Partition_8_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_2_Partition_4_0_10048,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0421569991,             !- Vertex 1 Xcoordinate
    -6.02470214,              !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0421569991,             !- Vertex 2 Xcoordinate
    -4.46452624,              !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0421569991,             !- Vertex 3 Xcoordinate
    -4.46452624,              !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    2.0421569991,             !- Vertex 4 Xcoordinate
    -6.02470214,              !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_2_Partition_4_0_10048,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0421569991,             !- Vertex 1 Xcoordinate
    -4.46452624,              !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0421569991,             !- Vertex 2 Xcoordinate
    -6.02470214,              !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0421569991,             !- Vertex 3 Xcoordinate
    -6.02470214,              !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    2.0421569991,             !- Vertex 4 Xcoordinate
    -4.46452624,              !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_2_Wall_2_0_0,     !- Name
    Wall,                     !- Surface Type
    Adiabatic Wall-Construction,    !- Construction Name
    bedroom_2,                !- Zone Name
    adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8738761542,             !- Vertex 1 Xcoordinate
    -8.3308518647,            !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.8738761542,             !- Vertex 2 Xcoordinate
    -4.4645262399,            !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    5.8738761542,             !- Vertex 3 Xcoordinate
    -4.4645262399,            !- Vertex 3 Ycoordinate
    5.4999997496,             !- Vertex 3 Zcoordinate
    5.8738761542,             !- Vertex 4 Xcoordinate
    -8.3308518647,            !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_2_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_3_Partition_2_0_10050,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0421569991,             !- Vertex 1 Xcoordinate
    -6.02470214,              !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0421569991,             !- Vertex 2 Xcoordinate
    -8.3308518,               !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0421569991,             !- Vertex 3 Xcoordinate
    -8.3308518,               !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    2.0421569991,             !- Vertex 4 Xcoordinate
    -6.02470214,              !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_3_Partition_2_0_10050,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_2_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0421569991,             !- Vertex 1 Xcoordinate
    -8.3308518,               !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0421569991,             !- Vertex 2 Xcoordinate
    -6.02470214,              !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0421569991,             !- Vertex 3 Xcoordinate
    -6.02470214,              !- Vertex 3 Ycoordinate
    5.49999975,               !- Vertex 3 Zcoordinate
    2.0421569991,             !- Vertex 4 Xcoordinate
    -8.3308518,               !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_2_Wall_6_0_0,     !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0421569991,             !- Vertex 1 Xcoordinate
    -8.3308517994,            !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.8738761542,             !- Vertex 2 Xcoordinate
    -8.3308518647,            !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    5.8738761542,             !- Vertex 3 Xcoordinate
    -8.3308518647,            !- Vertex 3 Ycoordinate
    5.4999997496,             !- Vertex 3 Zcoordinate
    2.0421569991,             !- Vertex 4 Xcoordinate
    -8.3308517994,            !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_3_Wall_4_0_0,     !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_3,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.005683802,              !- Vertex 1 Xcoordinate
    -6.0247021441,            !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.005683802,              !- Vertex 2 Xcoordinate
    -8.3308517647,            !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.005683802,              !- Vertex 3 Xcoordinate
    -8.3308517647,            !- Vertex 3 Ycoordinate
    5.4999997496,             !- Vertex 3 Zcoordinate
    0.005683802,              !- Vertex 4 Xcoordinate
    -6.0247021441,            !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_3_Wall_5_0_0,     !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_3,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838019,             !- Vertex 1 Xcoordinate
    -8.3308517647,            !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0421569991,             !- Vertex 2 Xcoordinate
    -8.3308517994,            !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.0421569991,             !- Vertex 3 Xcoordinate
    -8.3308517994,            !- Vertex 3 Ycoordinate
    5.4999997496,             !- Vertex 3 Zcoordinate
    0.0056838019,             !- Vertex 4 Xcoordinate
    -8.3308517647,            !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    wash_closet_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    wash_closet,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056838024,             !- Vertex 1 Xcoordinate
    -2.1134278285,            !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.0056838024,             !- Vertex 2 Xcoordinate
    -3.164379653,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.0056838024,             !- Vertex 3 Xcoordinate
    -3.164379653,             !- Vertex 3 Ycoordinate
    5.4999997496,             !- Vertex 3 Zcoordinate
    0.0056838024,             !- Vertex 4 Xcoordinate
    -2.1134278285,            !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_concrete_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    GroundFloor-Construction,    !- Construction Name
    subfloor_concrete,        !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0405118665,             !- Vertex 1 Xcoordinate
    -3.0343649972,            !- Vertex 1 Ycoordinate
    -1.468e-07,               !- Vertex 1 Zcoordinate
    0.005683704,              !- Vertex 2 Xcoordinate
    -3.0343649972,            !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    0.005683704,              !- Vertex 3 Xcoordinate
    -0.0131346302,            !- Vertex 3 Ycoordinate
    -1.468e-07,               !- Vertex 3 Zcoordinate
    2.0405118665,             !- Vertex 4 Xcoordinate
    -0.0131346868,            !- Vertex 4 Ycoordinate
    -1.468e-07;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_concrete_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_concrete,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_ground_Partition_4_0_10051,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0405118665,             !- Vertex 1 Xcoordinate
    -3.034365,                !- Vertex 1 Ycoordinate
    -1.5e-07,                 !- Vertex 1 Zcoordinate
    2.0405118665,             !- Vertex 2 Xcoordinate
    -0.01313469,              !- Vertex 2 Ycoordinate
    -1.5e-07,                 !- Vertex 2 Zcoordinate
    2.0405118665,             !- Vertex 3 Xcoordinate
    -0.01313469,              !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    2.0405118665,             !- Vertex 4 Xcoordinate
    -3.034365,                !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Partition_4_0_10051,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_ground,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_concrete_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0405118665,             !- Vertex 1 Xcoordinate
    -0.01313469,              !- Vertex 1 Ycoordinate
    -1.5e-07,                 !- Vertex 1 Zcoordinate
    2.0405118665,             !- Vertex 2 Xcoordinate
    -3.034365,                !- Vertex 2 Ycoordinate
    -1.5e-07,                 !- Vertex 2 Zcoordinate
    2.0405118665,             !- Vertex 3 Xcoordinate
    -3.034365,                !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    2.0405118665,             !- Vertex 4 Xcoordinate
    -0.01313469,              !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_concrete_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_concrete,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0405118665,             !- Vertex 1 Xcoordinate
    -0.0131346868,            !- Vertex 1 Ycoordinate
    -1.468e-07,               !- Vertex 1 Zcoordinate
    0.005683704,              !- Vertex 2 Xcoordinate
    -0.0131346302,            !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    0.005683704,              !- Vertex 3 Xcoordinate
    -0.0131346302,            !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    2.0405118665,             !- Vertex 4 Xcoordinate
    -0.0131346868,            !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_concrete_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_concrete,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.005683704,              !- Vertex 1 Xcoordinate
    -0.0131346302,            !- Vertex 1 Ycoordinate
    -1.468e-07,               !- Vertex 1 Zcoordinate
    0.005683704,              !- Vertex 2 Xcoordinate
    -3.0343649972,            !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    0.005683704,              !- Vertex 3 Xcoordinate
    -3.0343649972,            !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    0.005683704,              !- Vertex 4 Xcoordinate
    -0.0131346302,            !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_concrete_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_concrete,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_ground_Partition_5_0_10052,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0056837,                !- Vertex 1 Xcoordinate
    -3.0343649972,            !- Vertex 1 Ycoordinate
    -1.5e-07,                 !- Vertex 1 Zcoordinate
    2.04051187,               !- Vertex 2 Xcoordinate
    -3.0343649972,            !- Vertex 2 Ycoordinate
    -1.5e-07,                 !- Vertex 2 Zcoordinate
    2.04051187,               !- Vertex 3 Xcoordinate
    -3.0343649972,            !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    0.0056837,                !- Vertex 4 Xcoordinate
    -3.0343649972,            !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Partition_5_0_10052,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_ground,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_concrete_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.04051187,               !- Vertex 1 Xcoordinate
    -3.0343649972,            !- Vertex 1 Ycoordinate
    -1.5e-07,                 !- Vertex 1 Zcoordinate
    0.0056837,                !- Vertex 2 Xcoordinate
    -3.0343649972,            !- Vertex 2 Ycoordinate
    -1.5e-07,                 !- Vertex 2 Zcoordinate
    0.0056837,                !- Vertex 3 Xcoordinate
    -3.0343649972,            !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    2.04051187,               !- Vertex 4 Xcoordinate
    -3.0343649972,            !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    GroundFloor-Construction,    !- Construction Name
    subfloor_ground,          !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0405118665,             !- Vertex 1 Xcoordinate
    -8.3308518472,            !- Vertex 1 Ycoordinate
    -1.468e-07,               !- Vertex 1 Zcoordinate
    0.0056837065,             !- Vertex 2 Xcoordinate
    -8.3308518368,            !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    0.0056837065,             !- Vertex 3 Xcoordinate
    -3.0343649968,            !- Vertex 3 Ycoordinate
    -1.468e-07,               !- Vertex 3 Zcoordinate
    2.0405118665,             !- Vertex 4 Xcoordinate
    -3.0343649968,            !- Vertex 4 Ycoordinate
    -1.468e-07;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_GroundFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    GroundFloor-Construction,    !- Construction Name
    subfloor_ground,          !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8738761565,             !- Vertex 1 Xcoordinate
    -8.3308518668,            !- Vertex 1 Ycoordinate
    -1.468e-07,               !- Vertex 1 Zcoordinate
    2.0405118665,             !- Vertex 2 Xcoordinate
    -8.3308518472,            !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    2.0405118665,             !- Vertex 3 Xcoordinate
    -0.0131346868,            !- Vertex 3 Ycoordinate
    -1.468e-07,               !- Vertex 3 Zcoordinate
    5.8738761565,             !- Vertex 4 Xcoordinate
    -0.0131347968,            !- Vertex 4 Ycoordinate
    -1.468e-07;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_ground,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8738761549,             !- Vertex 1 Xcoordinate
    -8.3308518647,            !- Vertex 1 Ycoordinate
    -1.468e-07,               !- Vertex 1 Zcoordinate
    5.8738761549,             !- Vertex 2 Xcoordinate
    -0.0131347934,            !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    5.8738761549,             !- Vertex 3 Xcoordinate
    -0.0131347934,            !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    5.8738761549,             !- Vertex 4 Xcoordinate
    -8.3308518647,            !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_ground,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8738761549,             !- Vertex 1 Xcoordinate
    -0.0131347934,            !- Vertex 1 Ycoordinate
    -1.468e-07,               !- Vertex 1 Zcoordinate
    2.0405118665,             !- Vertex 2 Xcoordinate
    -0.0131346868,            !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    2.0405118665,             !- Vertex 3 Xcoordinate
    -0.0131346868,            !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    5.8738761549,             !- Vertex 4 Xcoordinate
    -0.0131347934,            !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_ground,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.005683704,              !- Vertex 1 Xcoordinate
    -3.0343649972,            !- Vertex 1 Ycoordinate
    -1.468e-07,               !- Vertex 1 Zcoordinate
    0.005683704,              !- Vertex 2 Xcoordinate
    -8.3308518383,            !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    0.005683704,              !- Vertex 3 Xcoordinate
    -8.3308518383,            !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    0.005683704,              !- Vertex 4 Xcoordinate
    -3.0343649972,            !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_ground,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.005683704,              !- Vertex 1 Xcoordinate
    -8.3308518383,            !- Vertex 1 Ycoordinate
    -1.468e-07,               !- Vertex 1 Zcoordinate
    5.8738761549,             !- Vertex 2 Xcoordinate
    -8.3308518647,            !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    5.8738761549,             !- Vertex 3 Xcoordinate
    -8.3308518647,            !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    0.005683704,              !- Vertex 4 Xcoordinate
    -8.3308518383,            !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    kitchen_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Single Glazing,           !- Construction Name
    kitchen_Wall_3_0_0,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.90132244,               !- Vertex 1 Xcoordinate
    -0.0131347375,            !- Vertex 1 Ycoordinate
    1.43999975,               !- Vertex 1 Zcoordinate
    0.3531837,                !- Vertex 2 Xcoordinate
    -0.0131347375,            !- Vertex 2 Ycoordinate
    1.43999975,               !- Vertex 2 Zcoordinate
    0.3531837,                !- Vertex 3 Xcoordinate
    -0.0131347375,            !- Vertex 3 Ycoordinate
    2.0922664327,             !- Vertex 3 Zcoordinate
    1.90132244,               !- Vertex 4 Xcoordinate
    -0.0131347375,            !- Vertex 4 Ycoordinate
    2.0922664327;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    kitchen_Wall_4_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    13,                       !- Construction Name
    kitchen_Wall_4_0_0,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.0056837029,             !- Vertex 1 Xcoordinate
    -0.41063475,              !- Vertex 1 Ycoordinate
    0.59999975,               !- Vertex 1 Zcoordinate
    0.0056837029,             !- Vertex 2 Xcoordinate
    -1.51063475,              !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    0.0056837029,             !- Vertex 3 Xcoordinate
    -1.51063475,              !- Vertex 3 Ycoordinate
    2.59999975,               !- Vertex 3 Zcoordinate
    0.0056837029,             !- Vertex 4 Xcoordinate
    -0.41063475,              !- Vertex 4 Ycoordinate
    2.59999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    kitchen_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    kitchen_Partition_5_0_0,    !- Building Surface Name
    hall_downstairs_Partition_3_0_0_0_0_0_Door_10015,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.75132244,               !- Vertex 1 Xcoordinate
    -3.056034104,             !- Vertex 1 Ycoordinate
    0.59999975,               !- Vertex 1 Zcoordinate
    1.85132244,               !- Vertex 2 Xcoordinate
    -3.056034104,             !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    1.85132244,               !- Vertex 3 Xcoordinate
    -3.056034104,             !- Vertex 3 Ycoordinate
    2.59999975,               !- Vertex 3 Zcoordinate
    0.75132244,               !- Vertex 4 Xcoordinate
    -3.056034104,             !- Vertex 4 Ycoordinate
    2.59999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_downstairs_Partition_3_0_0_0_0_0_Door_10015,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    hall_downstairs_Partition_3_0_10013,    !- Building Surface Name
    kitchen_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.85132244,               !- Vertex 1 Xcoordinate
    -3.056034104,             !- Vertex 1 Ycoordinate
    0.59999975,               !- Vertex 1 Zcoordinate
    0.75132244,               !- Vertex 2 Xcoordinate
    -3.056034104,             !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    0.75132244,               !- Vertex 3 Xcoordinate
    -3.056034104,             !- Vertex 3 Ycoordinate
    2.59999975,               !- Vertex 3 Zcoordinate
    1.85132244,               !- Vertex 4 Xcoordinate
    -3.056034104,             !- Vertex 4 Ycoordinate
    2.59999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    backroom_Wall_3_0_0_0_0_2_Win,    !- Name
    Window,                   !- Surface Type
    Single Glazing,           !- Construction Name
    backroom_Wall_3_0_0,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.74278273,               !- Vertex 1 Xcoordinate
    -0.0131346875,            !- Vertex 1 Ycoordinate
    0.63999975,               !- Vertex 1 Zcoordinate
    3.8838493,                !- Vertex 2 Xcoordinate
    -0.0131346875,            !- Vertex 2 Ycoordinate
    0.63999975,               !- Vertex 2 Zcoordinate
    3.8838493,                !- Vertex 3 Xcoordinate
    -0.0131346875,            !- Vertex 3 Ycoordinate
    2.39457015,               !- Vertex 3 Zcoordinate
    4.74278273,               !- Vertex 4 Xcoordinate
    -0.0131346875,            !- Vertex 4 Ycoordinate
    2.39457015;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    backroom_Wall_3_0_0_1_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Single Glazing,           !- Construction Name
    backroom_Wall_3_0_0,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.31978965,               !- Vertex 1 Xcoordinate
    -0.0131346875,            !- Vertex 1 Ycoordinate
    1.05586412,               !- Vertex 1 Zcoordinate
    4.82278273,               !- Vertex 2 Xcoordinate
    -0.0131346875,            !- Vertex 2 Ycoordinate
    1.05586412,               !- Vertex 2 Zcoordinate
    4.82278273,               !- Vertex 3 Xcoordinate
    -0.0131346875,            !- Vertex 3 Ycoordinate
    2.39457015,               !- Vertex 3 Zcoordinate
    5.31978965,               !- Vertex 4 Xcoordinate
    -0.0131346875,            !- Vertex 4 Ycoordinate
    2.39457015;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    backroom_Wall_3_0_0_2_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Single Glazing,           !- Construction Name
    backroom_Wall_3_0_0,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.61232019,               !- Vertex 1 Xcoordinate
    -0.0131346875,            !- Vertex 1 Ycoordinate
    1.05586412,               !- Vertex 1 Zcoordinate
    3.09764979,               !- Vertex 2 Xcoordinate
    -0.0131346875,            !- Vertex 2 Ycoordinate
    1.05586412,               !- Vertex 2 Zcoordinate
    3.09764979,               !- Vertex 3 Xcoordinate
    -0.0131346875,            !- Vertex 3 Ycoordinate
    2.39457015,               !- Vertex 3 Zcoordinate
    3.61232019,               !- Vertex 4 Xcoordinate
    -0.0131346875,            !- Vertex 4 Ycoordinate
    2.39457015;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    backroom_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    backroom_Partition_5_0_0,    !- Building Surface Name
    hall_downstairs_Partition_2_0_0_0_0_0_Door_10019,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0313224442,             !- Vertex 1 Xcoordinate
    -3.29199326,              !- Vertex 1 Ycoordinate
    0.59999975,               !- Vertex 1 Zcoordinate
    2.0313224442,             !- Vertex 2 Xcoordinate
    -3.99199326,              !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    2.0313224442,             !- Vertex 3 Xcoordinate
    -3.99199326,              !- Vertex 3 Ycoordinate
    2.69999975,               !- Vertex 3 Zcoordinate
    2.0313224442,             !- Vertex 4 Xcoordinate
    -3.29199326,              !- Vertex 4 Ycoordinate
    2.69999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_downstairs_Partition_2_0_0_0_0_0_Door_10019,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    hall_downstairs_Partition_2_0_10017,    !- Building Surface Name
    backroom_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0313224442,             !- Vertex 1 Xcoordinate
    -3.99199326,              !- Vertex 1 Ycoordinate
    0.59999975,               !- Vertex 1 Zcoordinate
    2.0313224442,             !- Vertex 2 Xcoordinate
    -3.29199326,              !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    2.0313224442,             !- Vertex 3 Xcoordinate
    -3.29199326,              !- Vertex 3 Ycoordinate
    2.69999975,               !- Vertex 3 Zcoordinate
    2.0313224442,             !- Vertex 4 Xcoordinate
    -3.99199326,              !- Vertex 4 Ycoordinate
    2.69999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_downstairs_Ceiling_1_0_6_0_6_0_Hole,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    hall_downstairs_Ceiling_1_0_6,    !- Building Surface Name
    hall_upstairs_Floor_0_0_0_0_0_0_Hole_10029,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.2981838,                !- Vertex 1 Xcoordinate
    -5.94970214,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0239204,                !- Vertex 2 Xcoordinate
    -5.94970214,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0239204,                !- Vertex 3 Xcoordinate
    -3.23937965,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.2981838,                !- Vertex 4 Xcoordinate
    -3.23937965,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_upstairs_Floor_0_0_0_0_0_0_Hole_10029,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    hall_upstairs_Floor_0_0_10027,    !- Building Surface Name
    hall_downstairs_Ceiling_1_0_6_0_6_0_Hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.0239204,                !- Vertex 1 Xcoordinate
    -5.94970214,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.2981838,                !- Vertex 2 Xcoordinate
    -5.94970214,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.2981838,                !- Vertex 3 Xcoordinate
    -3.23937965,              !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0239204,                !- Vertex 4 Xcoordinate
    -3.23937965,              !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_downstairs_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Single Glazing,           !- Construction Name
    hall_downstairs_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.0056837036,             !- Vertex 1 Xcoordinate
    -6.86524867,              !- Vertex 1 Ycoordinate
    1.49354636,               !- Vertex 1 Zcoordinate
    0.0056837036,             !- Vertex 2 Xcoordinate
    -7.4835969,               !- Vertex 2 Ycoordinate
    1.49354636,               !- Vertex 2 Zcoordinate
    0.0056837036,             !- Vertex 3 Xcoordinate
    -7.4835969,               !- Vertex 3 Ycoordinate
    2.08488587,               !- Vertex 3 Zcoordinate
    0.0056837036,             !- Vertex 4 Xcoordinate
    -6.86524867,              !- Vertex 4 Ycoordinate
    2.08488587;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_downstairs_Wall_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    13,                       !- Construction Name
    hall_downstairs_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.403183698,              !- Vertex 1 Xcoordinate
    -8.3308517715,            !- Vertex 1 Ycoordinate
    0.59999975,               !- Vertex 1 Zcoordinate
    1.503183698,              !- Vertex 2 Xcoordinate
    -8.3308517903,            !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    1.503183698,              !- Vertex 3 Xcoordinate
    -8.3308517903,            !- Vertex 3 Ycoordinate
    2.59999975,               !- Vertex 3 Zcoordinate
    0.403183698,              !- Vertex 4 Xcoordinate
    -8.3308517715,            !- Vertex 4 Ycoordinate
    2.59999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_downstairs_Partition_6_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    hall_downstairs_Partition_6_0_0,    !- Building Surface Name
    front_room_Partition_4_0_0_0_0_0_Door_10033,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0313224442,             !- Vertex 1 Xcoordinate
    -5.45199326,              !- Vertex 1 Ycoordinate
    0.59999975,               !- Vertex 1 Zcoordinate
    2.0313224442,             !- Vertex 2 Xcoordinate
    -4.35199326,              !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    2.0313224442,             !- Vertex 3 Xcoordinate
    -4.35199326,              !- Vertex 3 Ycoordinate
    2.59999975,               !- Vertex 3 Zcoordinate
    2.0313224442,             !- Vertex 4 Xcoordinate
    -5.45199326,              !- Vertex 4 Ycoordinate
    2.59999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    front_room_Partition_4_0_0_0_0_0_Door_10033,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    front_room_Partition_4_0_10031,    !- Building Surface Name
    hall_downstairs_Partition_6_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0313224442,             !- Vertex 1 Xcoordinate
    -4.35199326,              !- Vertex 1 Ycoordinate
    0.59999975,               !- Vertex 1 Zcoordinate
    2.0313224442,             !- Vertex 2 Xcoordinate
    -5.45199326,              !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    2.0313224442,             !- Vertex 3 Xcoordinate
    -5.45199326,              !- Vertex 3 Ycoordinate
    2.59999975,               !- Vertex 3 Zcoordinate
    2.0313224442,             !- Vertex 4 Xcoordinate
    -4.35199326,              !- Vertex 4 Ycoordinate
    2.59999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    front_room_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Single Glazing,           !- Construction Name
    front_room_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.161322438,              !- Vertex 1 Xcoordinate
    -8.3308518015,            !- Vertex 1 Ycoordinate
    1.43999975,               !- Vertex 1 Zcoordinate
    5.618876148,              !- Vertex 2 Xcoordinate
    -8.3308518604,            !- Vertex 2 Ycoordinate
    1.43999975,               !- Vertex 2 Zcoordinate
    5.618876148,              !- Vertex 3 Xcoordinate
    -8.3308518604,            !- Vertex 3 Ycoordinate
    2.0851056644,             !- Vertex 3 Zcoordinate
    2.161322438,              !- Vertex 4 Xcoordinate
    -8.3308518015,            !- Vertex 4 Ycoordinate
    2.0851056644;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bathroom_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Single Glazing,           !- Construction Name
    bathroom_Wall_3_0_0,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.60506981,               !- Vertex 1 Xcoordinate
    -0.01313482,              !- Vertex 1 Ycoordinate
    4.15873542,               !- Vertex 1 Zcoordinate
    0.65923215,               !- Vertex 2 Xcoordinate
    -0.01313482,              !- Vertex 2 Ycoordinate
    4.15873542,               !- Vertex 2 Zcoordinate
    0.65923215,               !- Vertex 3 Xcoordinate
    -0.01313482,              !- Vertex 3 Ycoordinate
    5.05894797,               !- Vertex 3 Zcoordinate
    1.60506981,               !- Vertex 4 Xcoordinate
    -0.01313482,              !- Vertex 4 Ycoordinate
    5.05894797;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bathroom_Partition_6_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    bathroom_Partition_6_0_0,    !- Building Surface Name
    hall_upstairs_Partition_3_0_0_0_0_0_Door_10040,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.0989203,                !- Vertex 1 Xcoordinate
    -2.1134278285,            !- Vertex 1 Ycoordinate
    3.09999975,               !- Vertex 1 Zcoordinate
    1.967157,                 !- Vertex 2 Xcoordinate
    -2.1134278285,            !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    1.967157,                 !- Vertex 3 Xcoordinate
    -2.1134278285,            !- Vertex 3 Ycoordinate
    5.18679958,               !- Vertex 3 Zcoordinate
    1.0989203,                !- Vertex 4 Xcoordinate
    -2.1134278285,            !- Vertex 4 Ycoordinate
    5.18679958;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_upstairs_Partition_3_0_0_0_0_0_Door_10040,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    hall_upstairs_Partition_3_0_10038,    !- Building Surface Name
    bathroom_Partition_6_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.967157,                 !- Vertex 1 Xcoordinate
    -2.1134278285,            !- Vertex 1 Ycoordinate
    3.09999975,               !- Vertex 1 Zcoordinate
    1.0989203,                !- Vertex 2 Xcoordinate
    -2.1134278285,            !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    1.0989203,                !- Vertex 3 Xcoordinate
    -2.1134278285,            !- Vertex 3 Ycoordinate
    5.18679958,               !- Vertex 3 Zcoordinate
    1.967157,                 !- Vertex 4 Xcoordinate
    -2.1134278285,            !- Vertex 4 Ycoordinate
    5.18679958;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bedroom_1_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Single Glazing,           !- Construction Name
    bedroom_1_Wall_3_0_0,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.640679171,              !- Vertex 1 Xcoordinate
    -0.01313472,              !- Vertex 1 Ycoordinate
    3.93999975,               !- Vertex 1 Zcoordinate
    3.057853979,              !- Vertex 2 Xcoordinate
    -0.01313472,              !- Vertex 2 Ycoordinate
    3.93999975,               !- Vertex 2 Zcoordinate
    3.057853979,              !- Vertex 3 Xcoordinate
    -0.01313472,              !- Vertex 3 Ycoordinate
    5.35999975,               !- Vertex 3 Zcoordinate
    4.640679171,              !- Vertex 4 Xcoordinate
    -0.01313472,              !- Vertex 4 Ycoordinate
    5.35999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bedroom_1_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    bedroom_1_Partition_5_0_0,    !- Building Surface Name
    hall_upstairs_Partition_2_0_0_0_0_0_Door_10042,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0421569991,             !- Vertex 1 Xcoordinate
    -3.18452624,              !- Vertex 1 Ycoordinate
    3.09999975,               !- Vertex 1 Zcoordinate
    2.0421569991,             !- Vertex 2 Xcoordinate
    -4.28452624,              !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    2.0421569991,             !- Vertex 3 Xcoordinate
    -4.28452624,              !- Vertex 3 Ycoordinate
    5.09999975,               !- Vertex 3 Zcoordinate
    2.0421569991,             !- Vertex 4 Xcoordinate
    -3.18452624,              !- Vertex 4 Ycoordinate
    5.09999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_upstairs_Partition_2_0_0_0_0_0_Door_10042,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    hall_upstairs_Partition_2_0_10040,    !- Building Surface Name
    bedroom_1_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0421569991,             !- Vertex 1 Xcoordinate
    -4.28452624,              !- Vertex 1 Ycoordinate
    3.09999975,               !- Vertex 1 Zcoordinate
    2.0421569991,             !- Vertex 2 Xcoordinate
    -3.18452624,              !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    2.0421569991,             !- Vertex 3 Xcoordinate
    -3.18452624,              !- Vertex 3 Ycoordinate
    5.09999975,               !- Vertex 3 Zcoordinate
    2.0421569991,             !- Vertex 4 Xcoordinate
    -4.28452624,              !- Vertex 4 Ycoordinate
    5.09999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_upstairs_Partition_4_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    hall_upstairs_Partition_4_0_0,    !- Building Surface Name
    wash_closet_Partition_2_0_0_0_0_0_Door_10045,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.0239203009,             !- Vertex 1 Xcoordinate
    -2.29835009,              !- Vertex 1 Ycoordinate
    3.09999975,               !- Vertex 1 Zcoordinate
    1.0239203009,             !- Vertex 2 Xcoordinate
    -2.989674,                !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    1.0239203009,             !- Vertex 3 Xcoordinate
    -2.989674,                !- Vertex 3 Ycoordinate
    5.21561266,               !- Vertex 3 Zcoordinate
    1.0239203009,             !- Vertex 4 Xcoordinate
    -2.29835009,              !- Vertex 4 Ycoordinate
    5.21561266;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    wash_closet_Partition_2_0_0_0_0_0_Door_10045,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    wash_closet_Partition_2_0_10043,    !- Building Surface Name
    hall_upstairs_Partition_4_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.0239203009,             !- Vertex 1 Xcoordinate
    -2.989674,                !- Vertex 1 Ycoordinate
    3.09999975,               !- Vertex 1 Zcoordinate
    1.0239203009,             !- Vertex 2 Xcoordinate
    -2.29835009,              !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    1.0239203009,             !- Vertex 3 Xcoordinate
    -2.29835009,              !- Vertex 3 Ycoordinate
    5.21561266,               !- Vertex 3 Zcoordinate
    1.0239203009,             !- Vertex 4 Xcoordinate
    -2.989674,                !- Vertex 4 Ycoordinate
    5.21561266;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_upstairs_Partition_7_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    hall_upstairs_Partition_7_0_0,    !- Building Surface Name
    bedroom_3_Partition_3_0_0_0_0_0_Door_10048,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.762157,                 !- Vertex 1 Xcoordinate
    -6.0247021441,            !- Vertex 1 Ycoordinate
    3.09999975,               !- Vertex 1 Zcoordinate
    1.862157,                 !- Vertex 2 Xcoordinate
    -6.0247021441,            !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    1.862157,                 !- Vertex 3 Xcoordinate
    -6.0247021441,            !- Vertex 3 Ycoordinate
    5.09999975,               !- Vertex 3 Zcoordinate
    0.762157,                 !- Vertex 4 Xcoordinate
    -6.0247021441,            !- Vertex 4 Ycoordinate
    5.09999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bedroom_3_Partition_3_0_0_0_0_0_Door_10048,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    bedroom_3_Partition_3_0_10046,    !- Building Surface Name
    hall_upstairs_Partition_7_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.862157,                 !- Vertex 1 Xcoordinate
    -6.0247021441,            !- Vertex 1 Ycoordinate
    3.09999975,               !- Vertex 1 Zcoordinate
    0.762157,                 !- Vertex 2 Xcoordinate
    -6.0247021441,            !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    0.762157,                 !- Vertex 3 Xcoordinate
    -6.0247021441,            !- Vertex 3 Ycoordinate
    5.09999975,               !- Vertex 3 Zcoordinate
    1.862157,                 !- Vertex 4 Xcoordinate
    -6.0247021441,            !- Vertex 4 Ycoordinate
    5.09999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_upstairs_Partition_8_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    hall_upstairs_Partition_8_0_0,    !- Building Surface Name
    bedroom_2_Partition_4_0_0_0_0_0_Door_10050,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0421569991,             !- Vertex 1 Xcoordinate
    -5.74452624,              !- Vertex 1 Ycoordinate
    3.09999975,               !- Vertex 1 Zcoordinate
    2.0421569991,             !- Vertex 2 Xcoordinate
    -4.64452624,              !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    2.0421569991,             !- Vertex 3 Xcoordinate
    -4.64452624,              !- Vertex 3 Ycoordinate
    5.09999975,               !- Vertex 3 Zcoordinate
    2.0421569991,             !- Vertex 4 Xcoordinate
    -5.74452624,              !- Vertex 4 Ycoordinate
    5.09999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bedroom_2_Partition_4_0_0_0_0_0_Door_10050,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    bedroom_2_Partition_4_0_10048,    !- Building Surface Name
    hall_upstairs_Partition_8_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0421569991,             !- Vertex 1 Xcoordinate
    -4.64452624,              !- Vertex 1 Ycoordinate
    3.09999975,               !- Vertex 1 Zcoordinate
    2.0421569991,             !- Vertex 2 Xcoordinate
    -5.74452624,              !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    2.0421569991,             !- Vertex 3 Xcoordinate
    -5.74452624,              !- Vertex 3 Ycoordinate
    5.09999975,               !- Vertex 3 Zcoordinate
    2.0421569991,             !- Vertex 4 Xcoordinate
    -4.64452624,              !- Vertex 4 Ycoordinate
    5.09999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bedroom_2_Wall_6_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Single Glazing,           !- Construction Name
    bedroom_2_Wall_6_0_0,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.172156998,              !- Vertex 1 Xcoordinate
    -8.3308518017,            !- Vertex 1 Ycoordinate
    3.93999975,               !- Vertex 1 Zcoordinate
    5.526376148,              !- Vertex 2 Xcoordinate
    -8.3308518588,            !- Vertex 2 Ycoordinate
    3.93999975,               !- Vertex 2 Zcoordinate
    5.526376148,              !- Vertex 3 Xcoordinate
    -8.3308518588,            !- Vertex 3 Ycoordinate
    4.5852893894,             !- Vertex 3 Zcoordinate
    2.172156998,              !- Vertex 4 Xcoordinate
    -8.3308518017,            !- Vertex 4 Ycoordinate
    4.5852893894;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bedroom_3_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Single Glazing,           !- Construction Name
    bedroom_3_Wall_5_0_0,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.353183798,              !- Vertex 1 Xcoordinate
    -8.3308517707,            !- Vertex 1 Ycoordinate
    4.13999975,               !- Vertex 1 Zcoordinate
    1.912156998,              !- Vertex 2 Xcoordinate
    -8.3308517972,            !- Vertex 2 Ycoordinate
    4.13999975,               !- Vertex 2 Zcoordinate
    1.912156998,              !- Vertex 3 Xcoordinate
    -8.3308517972,            !- Vertex 3 Ycoordinate
    4.792178733,              !- Vertex 3 Zcoordinate
    0.353183798,              !- Vertex 4 Xcoordinate
    -8.3308517707,            !- Vertex 4 Ycoordinate
    4.792178733;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    wash_closet_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Single Glazing,           !- Construction Name
    wash_closet_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.0056838024,             !- Vertex 1 Xcoordinate
    -2.24342783,              !- Vertex 1 Ycoordinate
    3.93999975,               !- Vertex 1 Zcoordinate
    0.0056838024,             !- Vertex 2 Xcoordinate
    -3.03437965,              !- Vertex 2 Ycoordinate
    3.93999975,               !- Vertex 2 Zcoordinate
    0.0056838024,             !- Vertex 3 Xcoordinate
    -3.03437965,              !- Vertex 3 Ycoordinate
    4.6038002034,             !- Vertex 3 Zcoordinate
    0.0056838024,             !- Vertex 4 Xcoordinate
    -2.24342783,              !- Vertex 4 Ycoordinate
    4.6038002034;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    subfloor_ground_Wall_3_0_0_0_0_1_Vent,    !- Name
    Door,                     !- Surface Type
    19,                       !- Construction Name
    subfloor_ground_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.8464440196,             !- Vertex 1 Xcoordinate
    -0.013134737,             !- Vertex 1 Ycoordinate
    0.00199985,               !- Vertex 1 Zcoordinate
    2.8612454096,             !- Vertex 2 Xcoordinate
    -0.0131347096,            !- Vertex 2 Ycoordinate
    0.00199985,               !- Vertex 2 Zcoordinate
    2.8612454096,             !- Vertex 3 Xcoordinate
    -0.0131347096,            !- Vertex 3 Ycoordinate
    0.498,                    !- Vertex 3 Zcoordinate
    3.8464440196,             !- Vertex 4 Xcoordinate
    -0.013134737,             !- Vertex 4 Ycoordinate
    0.498;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    subfloor_ground_Wall_3_0_0_1_0_0_Vent,    !- Name
    Door,                     !- Surface Type
    19,                       !- Construction Name
    subfloor_ground_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.2831003796,             !- Vertex 1 Xcoordinate
    -0.0131347769,            !- Vertex 1 Ycoordinate
    0.00199985,               !- Vertex 1 Zcoordinate
    4.5269246296,             !- Vertex 2 Xcoordinate
    -0.0131347559,            !- Vertex 2 Ycoordinate
    0.00199985,               !- Vertex 2 Zcoordinate
    4.5269246296,             !- Vertex 3 Xcoordinate
    -0.0131347559,            !- Vertex 3 Ycoordinate
    0.498,                    !- Vertex 3 Zcoordinate
    5.2831003796,             !- Vertex 4 Xcoordinate
    -0.0131347769,            !- Vertex 4 Ycoordinate
    0.498;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    subfloor_ground_Wall_6_0_0_0_0_1_Vent,    !- Name
    Door,                     !- Surface Type
    19,                       !- Construction Name
    subfloor_ground_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.005683704,              !- Vertex 1 Xcoordinate
    -6.35636559,              !- Vertex 1 Ycoordinate
    0.00199985,               !- Vertex 1 Zcoordinate
    0.005683704,              !- Vertex 2 Xcoordinate
    -6.84996349,              !- Vertex 2 Ycoordinate
    0.00199985,               !- Vertex 2 Zcoordinate
    0.005683704,              !- Vertex 3 Xcoordinate
    -6.84996349,              !- Vertex 3 Ycoordinate
    0.498,                    !- Vertex 3 Zcoordinate
    0.005683704,              !- Vertex 4 Xcoordinate
    -6.35636559,              !- Vertex 4 Ycoordinate
    0.498;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    subfloor_ground_Wall_6_0_0_1_0_0_Vent,    !- Name
    Door,                     !- Surface Type
    19,                       !- Construction Name
    subfloor_ground_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.005683704,              !- Vertex 1 Xcoordinate
    -4.06741523,              !- Vertex 1 Ycoordinate
    0.00199985,               !- Vertex 1 Zcoordinate
    0.005683704,              !- Vertex 2 Xcoordinate
    -4.35368067,              !- Vertex 2 Ycoordinate
    0.00199985,               !- Vertex 2 Zcoordinate
    0.005683704,              !- Vertex 3 Xcoordinate
    -4.35368067,              !- Vertex 3 Ycoordinate
    0.498,                    !- Vertex 3 Zcoordinate
    0.005683704,              !- Vertex 4 Xcoordinate
    -4.06741523,              !- Vertex 4 Ycoordinate
    0.498;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    subfloor_ground_Wall_7_0_0_0_0_1_Vent,    !- Name
    Door,                     !- Surface Type
    19,                       !- Construction Name
    subfloor_ground_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.3022153324,             !- Vertex 1 Xcoordinate
    -8.3308518577,            !- Vertex 1 Ycoordinate
    0.00199985,               !- Vertex 1 Zcoordinate
    4.8099981824,             !- Vertex 2 Xcoordinate
    -8.3308518599,            !- Vertex 2 Ycoordinate
    0.00199985,               !- Vertex 2 Zcoordinate
    4.8099981824,             !- Vertex 3 Xcoordinate
    -8.3308518599,            !- Vertex 3 Ycoordinate
    0.498,                    !- Vertex 3 Zcoordinate
    4.3022153324,             !- Vertex 4 Xcoordinate
    -8.3308518577,            !- Vertex 4 Ycoordinate
    0.498;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    subfloor_ground_Wall_7_0_0_1_0_0_Vent,    !- Name
    Door,                     !- Surface Type
    19,                       !- Construction Name
    subfloor_ground_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.4688666724,             !- Vertex 1 Xcoordinate
    -8.3308518494,            !- Vertex 1 Ycoordinate
    0.00199985,               !- Vertex 1 Zcoordinate
    2.9377799324,             !- Vertex 2 Xcoordinate
    -8.3308518515,            !- Vertex 2 Ycoordinate
    0.00199985,               !- Vertex 2 Zcoordinate
    2.9377799324,             !- Vertex 3 Xcoordinate
    -8.3308518515,            !- Vertex 3 Ycoordinate
    0.498,                    !- Vertex 3 Zcoordinate
    2.4688666724,             !- Vertex 4 Xcoordinate
    -8.3308518494,            !- Vertex 4 Ycoordinate
    0.498;                    !- Vertex 4 Zcoordinate

WindowShadingControl,
    bedroom_3_blinds,         !- Name
    bedroom_3,                !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorShade,            !- Shading Type
    ,                         !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    FIXED
    AlwaysOnSchedule,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    always_closed_blind_mat,    !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    bedroom_3_Wall_5_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

INTERNALMASS,
    IntMass-Partitions-kitchen,    !- Name
    InternalWall-Construction,    !- Construction Name
    kitchen,                  !- Zone or ZoneList Name
    4.4362;                   !- Surface Area

INTERNALMASS,
    IntMass-Furniture-kitchen,    !- Name
    Furniture-Construction,    !- Construction Name
    kitchen,                  !- Zone or ZoneList Name
    4.678219910011249;        !- Surface Area

INTERNALMASS,
    IntMass-Partitions-backroom,    !- Name
    InternalWall-Construction,    !- Construction Name
    backroom,                 !- Zone or ZoneList Name
    13.1752;                  !- Surface Area

INTERNALMASS,
    IntMass-Furniture-backroom,    !- Name
    Furniture-Construction,    !- Construction Name
    backroom,                 !- Zone or ZoneList Name
    13.89398200224972;        !- Surface Area

INTERNALMASS,
    IntMass-Partitions-hall_downstairs,    !- Name
    InternalWall-Construction,    !- Construction Name
    hall_downstairs,          !- Zone or ZoneList Name
    8.137;                    !- Surface Area

INTERNALMASS,
    IntMass-Furniture-hall_downstairs,    !- Name
    Furniture-Construction,    !- Construction Name
    hall_downstairs,          !- Zone or ZoneList Name
    8.580919572553432;        !- Surface Area

INTERNALMASS,
    IntMass-Partitions-front_room,    !- Name
    InternalWall-Construction,    !- Construction Name
    front_room,               !- Zone or ZoneList Name
    13.8559;                  !- Surface Area

INTERNALMASS,
    IntMass-Furniture-front_room,    !- Name
    Furniture-Construction,    !- Construction Name
    front_room,               !- Zone or ZoneList Name
    14.611818053993252;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bathroom,    !- Name
    InternalWall-Construction,    !- Construction Name
    bathroom,                 !- Zone or ZoneList Name
    2.892;                    !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bathroom,    !- Name
    Furniture-Construction,    !- Construction Name
    bathroom,                 !- Zone or ZoneList Name
    3.0497750281214846;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bedroom_1,    !- Name
    InternalWall-Construction,    !- Construction Name
    bedroom_1,                !- Zone or ZoneList Name
    14.1475;                  !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bedroom_1,    !- Name
    Furniture-Construction,    !- Construction Name
    bedroom_1,                !- Zone or ZoneList Name
    14.919326490438696;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-hall_upstairs,    !- Name
    InternalWall-Construction,    !- Construction Name
    hall_upstairs,            !- Zone or ZoneList Name
    3.469;                    !- Surface Area

INTERNALMASS,
    IntMass-Furniture-hall_upstairs,    !- Name
    Furniture-Construction,    !- Construction Name
    hall_upstairs,            !- Zone or ZoneList Name
    3.658253655793026;        !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bedroom_2,    !- Name
    InternalWall-Construction,    !- Construction Name
    bedroom_2,                !- Zone or ZoneList Name
    12.1207;                  !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bedroom_2,    !- Name
    Furniture-Construction,    !- Construction Name
    bedroom_2,                !- Zone or ZoneList Name
    12.78195303712036;        !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bedroom_3,    !- Name
    InternalWall-Construction,    !- Construction Name
    bedroom_3,                !- Zone or ZoneList Name
    3.2356;                   !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bedroom_3,    !- Name
    Furniture-Construction,    !- Construction Name
    bedroom_3,                !- Zone or ZoneList Name
    3.4121203599550056;       !- Surface Area

SurfaceProperty:ConvectionCoefficients,
    hall_downstairs_ceiling_1_0_6_0_6_0_hole,    !- Surface Name
    outside,                  !- Convection Coefficient 1 Location
    value,                    !- Convection Coefficient 1 Type
    0.1,                      !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    inside,                   !- Convection Coefficient 2 Location
    value,                    !- Convection Coefficient 2 Type
    0.1;                      !- Convection Coefficient 2

People,
    backroom-people,          !- Name
    backroom,                 !- Zone or ZoneList Name
    occupancy-schedule-backroom,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-backroom,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    bathroom-people,          !- Name
    bathroom,                 !- Zone or ZoneList Name
    occupancy-schedule-bathroom,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    1,                        !- Number of People
    1,                        !- People per Zone Floor Area
    1,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-bathroom,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    bedroom_1-people,         !- Name
    bedroom_1,                !- Zone or ZoneList Name
    occupancy-schedule-bedroom_1,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    2,                        !- Number of People
    2,                        !- People per Zone Floor Area
    2,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-bedroom_1,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    bedroom_2-people,         !- Name
    bedroom_2,                !- Zone or ZoneList Name
    occupancy-schedule-bedroom_2,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    2,                        !- Number of People
    2,                        !- People per Zone Floor Area
    2,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-bedroom_2,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    bedroom_3-people,         !- Name
    bedroom_3,                !- Zone or ZoneList Name
    occupancy-schedule-bedroom_3,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-bedroom_3,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    front_room-people,        !- Name
    front_room,               !- Zone or ZoneList Name
    occupancy-schedule-front_room,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-front_room,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    hall_downstairs-people,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    occupancy-schedule-hall_downstairs,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-hall_downstairs,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    hall_upstairs-people,     !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    occupancy-schedule-hall_upstairs,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-hall_upstairs,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

People,
    kitchen-people,           !- Name
    kitchen,                  !- Zone or ZoneList Name
    occupancy-schedule-kitchen,    !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity-schedule-kitchen,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    no,                       !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    clothinginsulationschedule;    !- Clothing Insulation Calculation Method

Lights,
    backroom-lighting-evening,    !- Name
    backroom,                 !- Zone or ZoneList Name
    backroom-eveninggains-schedule,    !- Schedule Name
    lightinglevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    no,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,
    bedroom1-lighting-afternoon,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    bedroom1-afternoongains-schedule,    !- Schedule Name
    lightinglevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    no,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,
    bedroom1-lighting-evening,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    bedroom1-eveninggains-schedule,    !- Schedule Name
    lightinglevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    no,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,
    bedroom1-lighting-lateevening,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    bedroom1-lateeveninggains-schedule,    !- Schedule Name
    lightinglevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    no,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,
    frontroom-lighting-earlyevening,    !- Name
    front_room,               !- Zone or ZoneList Name
    frontroom-earlyeveninggains-schedule,    !- Schedule Name
    lightinglevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    no,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,
    frontroom-lighting-lateevening,    !- Name
    front_room,               !- Zone or ZoneList Name
    frontroom-lateeveninggains-schedule,    !- Schedule Name
    lightinglevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    no,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

Lights,
    kitchen-lighting,         !- Name
    kitchen,                  !- Zone or ZoneList Name
    kitchen-lighting-schedule,    !- Schedule Name
    lightinglevel,            !- Design Level Calculation Method
    54,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    no,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ElectricEquipment,
    backroom-hotfood-evening,    !- Name
    backroom,                 !- Zone or ZoneList Name
    backroom-eveninggains-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    480,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    backroom-hotfood-morning,    !- Name
    backroom,                 !- Zone or ZoneList Name
    backroom-morninggains-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    460,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    bedroom1-computer-lateevening,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    bedroom1-lateeveninggains-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    300,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Computer;                 !- EndUse Subcategory

ElectricEquipment,
    frontroom-tv-earlyevening,    !- Name
    front_room,               !- Zone or ZoneList Name
    frontroom-earlyeveninggains-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    580,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    TV;                       !- EndUse Subcategory

ElectricEquipment,
    frontroom-tv-lateevening,    !- Name
    front_room,               !- Zone or ZoneList Name
    frontroom-lateeveninggains-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    400,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    TV;                       !- EndUse Subcategory

ElectricEquipment,
    kitchen-eveningcooking,    !- Name
    kitchen,                  !- Zone or ZoneList Name
    kitchen-eveningcooking-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    1900,                     !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    kitchen-fridge,           !- Name
    kitchen,                  !- Zone or ZoneList Name
    kitchen-fridge-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    60,                       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Fridge;                   !- EndUse Subcategory

ElectricEquipment,
    kitchen-morningcooking,    !- Name
    kitchen,                  !- Zone or ZoneList Name
    kitchen-morningcooking-schedule,    !- Schedule Name
    equipmentlevel,           !- Design Level Calculation Method
    400,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

AIRFLOWNETWORK:SIMULATIONCONTROL,
    AFN_SimulationControl,    !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    Input,                    !- Wind Pressure Coefficient Type
    ExternalNode,             !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    500,                      !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    1e-05,                    !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    1,                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                       !- Height Dependence of External Node Temperature
    SkylineLU,                !- Solver
    No;                       !- Allow Unsupported Zone Equipment

AIRFLOWNETWORK:MULTIZONE:ZONE,
    backroom,                 !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    bathroom,                 !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    bedroom_1,                !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    bedroom_2,                !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    bedroom_3,                !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    front_room,               !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    hall_downstairs,          !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    hall_upstairs,            !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    kitchen,                  !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    loft,                     !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    subfloor_concrete,        !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    subfloor_ground,          !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    wash_closet,              !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    100000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    0;                        !- Facade Width

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    loft_Wall_0_0_0,          !- Surface Name
    loft_Wall_0_0_0_Crack,    !- Leakage Component Name
    loft_Wall_0_0_0,          !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    loft_Roof_1_0_0,          !- Surface Name
    loft_Roof_1_0_0_Crack,    !- Leakage Component Name
    loft_Roof_1_0_0,          !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    loft_ExtFloor_2_6_0,      !- Surface Name
    loft_ExtFloor_2_6_0_Crack,    !- Leakage Component Name
    loft_ExtFloor_2_6_0,      !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    loft_ExtFloor_2_6_1,      !- Surface Name
    loft_ExtFloor_2_6_1_Crack,    !- Leakage Component Name
    loft_ExtFloor_2_6_1,      !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    loft_Roof_3_0_0,          !- Surface Name
    loft_Roof_3_0_0_Crack,    !- Leakage Component Name
    loft_Roof_3_0_0,          !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    loft_Wall_4_0_0,          !- Surface Name
    loft_Wall_4_0_0_Crack,    !- Leakage Component Name
    loft_Wall_4_0_0,          !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    kitchen_Wall_3_0_0,       !- Surface Name
    kitchen_Wall_3_0_0_Crack,    !- Leakage Component Name
    kitchen_Wall_3_0_0,       !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    kitchen_Wall_4_0_0,       !- Surface Name
    kitchen_Wall_4_0_0_Crack,    !- Leakage Component Name
    kitchen_Wall_4_0_0,       !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    backroom_Wall_3_0_0,      !- Surface Name
    backroom_Wall_3_0_0_Crack,    !- Leakage Component Name
    backroom_Wall_3_0_0,      !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    hall_downstairs_Wall_4_0_0,    !- Surface Name
    hall_downstairs_Wall_4_0_0_Crack,    !- Leakage Component Name
    hall_downstairs_Wall_4_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    hall_downstairs_Wall_5_0_0,    !- Surface Name
    hall_downstairs_Wall_5_0_0_Crack,    !- Leakage Component Name
    hall_downstairs_Wall_5_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    front_room_Wall_5_0_0,    !- Surface Name
    front_room_Wall_5_0_0_Crack,    !- Leakage Component Name
    front_room_Wall_5_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    bathroom_Wall_3_0_0,      !- Surface Name
    bathroom_Wall_3_0_0_Crack,    !- Leakage Component Name
    bathroom_Wall_3_0_0,      !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    bathroom_Wall_4_0_0,      !- Surface Name
    bathroom_Wall_4_0_0_Crack,    !- Leakage Component Name
    bathroom_Wall_4_0_0,      !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    bedroom_1_Wall_3_0_0,     !- Surface Name
    bedroom_1_Wall_3_0_0_Crack,    !- Leakage Component Name
    bedroom_1_Wall_3_0_0,     !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    hall_upstairs_Wall_6_0_0,    !- Surface Name
    hall_upstairs_Wall_6_0_0_Crack,    !- Leakage Component Name
    hall_upstairs_Wall_6_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    bedroom_2_Wall_6_0_0,     !- Surface Name
    bedroom_2_Wall_6_0_0_Crack,    !- Leakage Component Name
    bedroom_2_Wall_6_0_0,     !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    bedroom_3_Wall_4_0_0,     !- Surface Name
    bedroom_3_Wall_4_0_0_Crack,    !- Leakage Component Name
    bedroom_3_Wall_4_0_0,     !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    bedroom_3_Wall_5_0_0,     !- Surface Name
    bedroom_3_Wall_5_0_0_Crack,    !- Leakage Component Name
    bedroom_3_Wall_5_0_0,     !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    wash_closet_Wall_4_0_0,    !- Surface Name
    wash_closet_Wall_4_0_0_Crack,    !- Leakage Component Name
    wash_closet_Wall_4_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    subfloor_concrete_Wall_3_0_0,    !- Surface Name
    subfloor_concrete_Wall_3_0_0_Crack,    !- Leakage Component Name
    subfloor_concrete_Wall_3_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    subfloor_concrete_Wall_4_0_0,    !- Surface Name
    subfloor_concrete_Wall_4_0_0_Crack,    !- Leakage Component Name
    subfloor_concrete_Wall_4_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    subfloor_ground_Wall_2_0_0,    !- Surface Name
    subfloor_ground_Wall_2_0_0_Crack,    !- Leakage Component Name
    subfloor_ground_Wall_2_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    subfloor_ground_Wall_3_0_0,    !- Surface Name
    subfloor_ground_Wall_3_0_0_Crack,    !- Leakage Component Name
    subfloor_ground_Wall_3_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    subfloor_ground_Wall_6_0_0,    !- Surface Name
    subfloor_ground_Wall_6_0_0_Crack,    !- Leakage Component Name
    subfloor_ground_Wall_6_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    subfloor_ground_Wall_7_0_0,    !- Surface Name
    subfloor_ground_Wall_7_0_0_Crack,    !- Leakage Component Name
    subfloor_ground_Wall_7_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    kitchen_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    kitchen_Wall_3_0_0_0_0_0_Win_Crack,    !- Leakage Component Name
    kitchen_Wall_3_0_0,       !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    kitchen_Wall_4_0_0_0_0_0_Door,    !- Surface Name
    kitchen_Wall_4_0_0_0_0_0_Door_Crack,    !- Leakage Component Name
    kitchen_Wall_4_0_0,       !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    backroom_Wall_3_0_0_0_0_2_Win,    !- Surface Name
    backroom_Wall_3_0_0_0_0_2_Win_Crack,    !- Leakage Component Name
    backroom_Wall_3_0_0,      !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    backroom_Wall_3_0_0_1_0_1_Win,    !- Surface Name
    backroom_Wall_3_0_0_1_0_1_Win_Crack,    !- Leakage Component Name
    backroom_Wall_3_0_0,      !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    backroom_Wall_3_0_0_2_0_0_Win,    !- Surface Name
    backroom_Wall_3_0_0_2_0_0_Win_Crack,    !- Leakage Component Name
    backroom_Wall_3_0_0,      !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    hall_downstairs_Wall_4_0_0_0_0_0_Win,    !- Surface Name
    hall_downstairs_Wall_4_0_0_0_0_0_Win_Crack,    !- Leakage Component Name
    hall_downstairs_Wall_4_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    hall_downstairs_Wall_5_0_0_0_0_0_Door,    !- Surface Name
    hall_downstairs_Wall_5_0_0_0_0_0_Door_Crack,    !- Leakage Component Name
    hall_downstairs_Wall_5_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    front_room_Wall_5_0_0_0_0_0_Win,    !- Surface Name
    front_room_Wall_5_0_0_0_0_0_Win_Crack,    !- Leakage Component Name
    front_room_Wall_5_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    bathroom_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    bathroom_Wall_3_0_0_0_0_0_Win_Crack,    !- Leakage Component Name
    bathroom_Wall_3_0_0,      !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    bedroom_1_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    bedroom_1_Wall_3_0_0_0_0_0_Win_Crack,    !- Leakage Component Name
    bedroom_1_Wall_3_0_0,     !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    bedroom_2_Wall_6_0_0_0_0_0_Win,    !- Surface Name
    bedroom_2_Wall_6_0_0_0_0_0_Win_Crack,    !- Leakage Component Name
    bedroom_2_Wall_6_0_0,     !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    bedroom_3_Wall_5_0_0_0_0_0_Win,    !- Surface Name
    bedroom_3_Wall_5_0_0_0_0_0_Win_Crack,    !- Leakage Component Name
    bedroom_3_Wall_5_0_0,     !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    wash_closet_Wall_4_0_0_0_0_0_Win,    !- Surface Name
    wash_closet_Wall_4_0_0_0_0_0_Win_Crack,    !- Leakage Component Name
    wash_closet_Wall_4_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    subfloor_ground_Wall_3_0_0_0_0_1_Vent,    !- Surface Name
    subfloor_ground_Wall_3_0_0_0_0_1_Vent_Crack,    !- Leakage Component Name
    subfloor_ground_Wall_3_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    subfloor_ground_Wall_3_0_0_1_0_0_Vent,    !- Surface Name
    subfloor_ground_Wall_3_0_0_1_0_0_Vent_Crack,    !- Leakage Component Name
    subfloor_ground_Wall_3_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    subfloor_ground_Wall_6_0_0_0_0_1_Vent,    !- Surface Name
    subfloor_ground_Wall_6_0_0_0_0_1_Vent_Crack,    !- Leakage Component Name
    subfloor_ground_Wall_6_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    subfloor_ground_Wall_6_0_0_1_0_0_Vent,    !- Surface Name
    subfloor_ground_Wall_6_0_0_1_0_0_Vent_Crack,    !- Leakage Component Name
    subfloor_ground_Wall_6_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    subfloor_ground_Wall_7_0_0_0_0_1_Vent,    !- Surface Name
    subfloor_ground_Wall_7_0_0_0_0_1_Vent_Crack,    !- Leakage Component Name
    subfloor_ground_Wall_7_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    subfloor_ground_Wall_7_0_0_1_0_0_Vent,    !- Surface Name
    subfloor_ground_Wall_7_0_0_1_0_0_Vent_Crack,    !- Leakage Component Name
    subfloor_ground_Wall_7_0_0,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    hall_downstairs_Ceiling_1_0_6_0_6_0_Hole,    !- Surface Name
    hall_downstairs_Ceiling_1_0_6_0_6_0_Hole_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    AlwaysOnSchedule,         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    kitchen_Partition_5_0_0_0_0_0_Door,    !- Surface Name
    kitchen_Partition_5_0_0_0_0_0_Door_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-open-schedule-kitchen,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    backroom_Partition_5_0_0_0_0_0_Door,    !- Surface Name
    backroom_Partition_5_0_0_0_0_0_Door_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-schedule-backroom,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    front_room_Partition_4_0_0_0_0_0_Door_10033,    !- Surface Name
    front_room_Partition_4_0_0_0_0_0_Door_10033_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-schedule-front_room,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    bathroom_Partition_6_0_0_0_0_0_Door,    !- Surface Name
    bathroom_Partition_6_0_0_0_0_0_Door_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-schedule-bathroom,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    bedroom_1_Partition_5_0_0_0_0_0_Door,    !- Surface Name
    bedroom_1_Partition_5_0_0_0_0_0_Door_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-schedule-bedroom_1,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    wash_closet_Partition_2_0_0_0_0_0_Door_10045,    !- Surface Name
    wash_closet_Partition_2_0_0_0_0_0_Door_10045_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-schedule-wash_closet,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    bedroom_3_Partition_3_0_0_0_0_0_Door_10048,    !- Surface Name
    bedroom_3_Partition_3_0_0_0_0_0_Door_10048_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-schedule-bedroom_3,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    bedroom_2_Partition_4_0_0_0_0_0_Door_10050,    !- Surface Name
    bedroom_2_Partition_4_0_0_0_0_0_Door_10050_Opening,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    door-schedule-bedroom_2,    !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:REFERENCECRACKCONDITIONS,
    ReferenceCrackConditions,    !- Name
    20,                       !- Reference Temperature
    101325,                   !- Reference Barometric Pressure
    0;                        !- Reference Humidity Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    loft_Wall_0_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    loft_Roof_1_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    loft_ExtFloor_2_6_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    loft_ExtFloor_2_6_1_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    loft_Roof_3_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    loft_Wall_4_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    kitchen_Wall_3_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    kitchen_Wall_4_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    backroom_Wall_3_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    hall_downstairs_Wall_4_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    hall_downstairs_Wall_5_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    front_room_Wall_5_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    bathroom_Wall_3_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    bathroom_Wall_4_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    bedroom_1_Wall_3_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    hall_upstairs_Wall_6_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    bedroom_2_Wall_6_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    bedroom_3_Wall_4_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    bedroom_3_Wall_5_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    wash_closet_Wall_4_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    subfloor_concrete_Wall_3_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    subfloor_concrete_Wall_4_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    subfloor_ground_Wall_2_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    subfloor_ground_Wall_3_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    subfloor_ground_Wall_6_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    subfloor_ground_Wall_7_0_0_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    kitchen_Wall_3_0_0_0_0_0_Win_Crack,    !- Name
    0.001,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.6,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    kitchen_Wall_4_0_0_0_0_0_Door_Crack,    !- Name
    0.001,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.6,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    backroom_Wall_3_0_0_0_0_2_Win_Crack,    !- Name
    0.001,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.6,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    backroom_Wall_3_0_0_1_0_1_Win_Crack,    !- Name
    0.001,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.6,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    backroom_Wall_3_0_0_2_0_0_Win_Crack,    !- Name
    0.001,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.6,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    hall_downstairs_Wall_4_0_0_0_0_0_Win_Crack,    !- Name
    0.001,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.6,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    hall_downstairs_Wall_5_0_0_0_0_0_Door_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    front_room_Wall_5_0_0_0_0_0_Win_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    bathroom_Wall_3_0_0_0_0_0_Win_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    bedroom_1_Wall_3_0_0_0_0_0_Win_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    bedroom_2_Wall_6_0_0_0_0_0_Win_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    bedroom_3_Wall_5_0_0_0_0_0_Win_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    wash_closet_Wall_4_0_0_0_0_0_Win_Crack,    !- Name
    0.0002,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    subfloor_ground_Wall_3_0_0_0_0_1_Vent_Crack,    !- Name
    0.01,                     !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    subfloor_ground_Wall_3_0_0_1_0_0_Vent_Crack,    !- Name
    0.01,                     !- Air Mass Flow Coefficient at Reference Conditions
    0.66,                     !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    subfloor_ground_Wall_6_0_0_0_0_1_Vent_Crack,    !- Name
    0.01,                     !- Air Mass Flow Coefficient at Reference Conditions
    0.66,                     !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    subfloor_ground_Wall_6_0_0_1_0_0_Vent_Crack,    !- Name
    0.01,                     !- Air Mass Flow Coefficient at Reference Conditions
    0.66,                     !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    subfloor_ground_Wall_7_0_0_0_0_1_Vent_Crack,    !- Name
    0.01,                     !- Air Mass Flow Coefficient at Reference Conditions
    0.66,                     !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    subfloor_ground_Wall_7_0_0_1_0_0_Vent_Crack,    !- Name
    0.01,                     !- Air Mass Flow Coefficient at Reference Conditions
    0.66,                     !- Air Mass Flow Exponent
    ReferenceCrackConditions;    !- Reference Crack Conditions

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    kitchen_Partition_5_0_0_0_0_0_Door_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    backroom_Partition_5_0_0_0_0_0_Door_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    front_room_Partition_4_0_0_0_0_0_Door_10033_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    bathroom_Partition_6_0_0_0_0_0_Door_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    bedroom_1_Partition_5_0_0_0_0_0_Door_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    wash_closet_Partition_2_0_0_0_0_0_Door_10045_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    bedroom_3_Partition_3_0_0_0_0_0_Door_10048_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    bedroom_2_Partition_4_0_0_0_0_0_Door_10050_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:HORIZONTALOPENING,
    hall_downstairs_Ceiling_1_0_6_0_6_0_Hole_Opening,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    90,                       !- Sloping Plane Angle
    0.65;                     !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    loft_Wall_0_0_0,          !- Name
    6.358107489599999,        !- External Node Height
    loft_Wall_0_0_0,          !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    loft_Roof_1_0_0,          !- Name
    6.787161360024999,        !- External Node Height
    loft_Roof_1_0_0,          !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    loft_ExtFloor_2_6_0,      !- Name
    5.49999980015,            !- External Node Height
    loft_ExtFloor_2_6_0,      !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    loft_ExtFloor_2_6_1,      !- Name
    5.49999973935,            !- External Node Height
    loft_ExtFloor_2_6_1,      !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    loft_Roof_3_0_0,          !- Name
    6.787161352875,           !- External Node Height
    loft_Roof_3_0_0,          !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    loft_Wall_4_0_0,          !- Name
    6.358107498833333,        !- External Node Height
    loft_Wall_4_0_0,          !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    kitchen_Wall_3_0_0,       !- Name
    1.7499997496000002,       !- External Node Height
    kitchen_Wall_3_0_0,       !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    kitchen_Wall_4_0_0,       !- Name
    1.7499997496000002,       !- External Node Height
    kitchen_Wall_4_0_0,       !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    backroom_Wall_3_0_0,      !- Name
    1.7499997496000002,       !- External Node Height
    backroom_Wall_3_0_0,      !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    hall_downstairs_Wall_4_0_0,    !- Name
    1.7499997496000002,       !- External Node Height
    hall_downstairs_Wall_4_0_0,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    hall_downstairs_Wall_5_0_0,    !- Name
    1.7499997496000002,       !- External Node Height
    hall_downstairs_Wall_5_0_0,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    front_room_Wall_5_0_0,    !- Name
    1.7499997496000002,       !- External Node Height
    front_room_Wall_5_0_0,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    bathroom_Wall_3_0_0,      !- Name
    4.2499997496,             !- External Node Height
    bathroom_Wall_3_0_0,      !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    bathroom_Wall_4_0_0,      !- Name
    4.2499997496,             !- External Node Height
    bathroom_Wall_4_0_0,      !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    bedroom_1_Wall_3_0_0,     !- Name
    4.2499997496,             !- External Node Height
    bedroom_1_Wall_3_0_0,     !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    hall_upstairs_Wall_6_0_0,    !- Name
    4.2499997496,             !- External Node Height
    hall_upstairs_Wall_6_0_0,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    bedroom_2_Wall_6_0_0,     !- Name
    4.2499997496,             !- External Node Height
    bedroom_2_Wall_6_0_0,     !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    bedroom_3_Wall_4_0_0,     !- Name
    4.2499997496,             !- External Node Height
    bedroom_3_Wall_4_0_0,     !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    bedroom_3_Wall_5_0_0,     !- Name
    4.2499997496,             !- External Node Height
    bedroom_3_Wall_5_0_0,     !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    wash_closet_Wall_4_0_0,    !- Name
    4.2499997496,             !- External Node Height
    wash_closet_Wall_4_0_0,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    subfloor_concrete_Wall_3_0_0,    !- Name
    0.2499999266,             !- External Node Height
    subfloor_concrete_Wall_3_0_0,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    subfloor_concrete_Wall_4_0_0,    !- Name
    0.2499999266,             !- External Node Height
    subfloor_concrete_Wall_4_0_0,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    subfloor_ground_Wall_2_0_0,    !- Name
    0.2499999266,             !- External Node Height
    subfloor_ground_Wall_2_0_0,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    subfloor_ground_Wall_3_0_0,    !- Name
    0.2499999266,             !- External Node Height
    subfloor_ground_Wall_3_0_0,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    subfloor_ground_Wall_6_0_0,    !- Name
    0.2499999266,             !- External Node Height
    subfloor_ground_Wall_6_0_0,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    subfloor_ground_Wall_7_0_0,    !- Name
    0.2499999266,             !- External Node Height
    subfloor_ground_Wall_7_0_0,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY,
    NormalExposureCpArray,    !- Name
    0,                        !- Wind Direction 1
    45,                       !- Wind Direction 2
    90,                       !- Wind Direction 3
    135,                      !- Wind Direction 4
    180,                      !- Wind Direction 5
    225,                      !- Wind Direction 6
    270,                      !- Wind Direction 7
    315;                      !- Wind Direction 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    loft_Wall_0_0_0,          !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    loft_Roof_1_0_0,          !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    loft_ExtFloor_2_6_0,      !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    loft_ExtFloor_2_6_1,      !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    loft_Roof_3_0_0,          !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    loft_Wall_4_0_0,          !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    kitchen_Wall_3_0_0,       !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    kitchen_Wall_4_0_0,       !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    backroom_Wall_3_0_0,      !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    hall_downstairs_Wall_4_0_0,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    hall_downstairs_Wall_5_0_0,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    front_room_Wall_5_0_0,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    bathroom_Wall_3_0_0,      !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    bathroom_Wall_4_0_0,      !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    bedroom_1_Wall_3_0_0,     !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    hall_upstairs_Wall_6_0_0,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    bedroom_2_Wall_6_0_0,     !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    bedroom_3_Wall_4_0_0,     !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    bedroom_3_Wall_5_0_0,     !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    wash_closet_Wall_4_0_0,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    subfloor_concrete_Wall_3_0_0,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    subfloor_concrete_Wall_4_0_0,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    subfloor_ground_Wall_2_0_0,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    subfloor_ground_Wall_3_0_0,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    subfloor_ground_Wall_6_0_0,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    subfloor_ground_Wall_7_0_0,    !- Name
    NormalExposureCpArray,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

DesignSpecification:OutdoorAir,
    designspec outdoorair,    !- Name
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

Sizing:Zone,
    backroom,                 !- Zone or ZoneList Name
    supplyairtemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    designday,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    designday,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    no,                       !- Account for Dedicated Outdoor Air System
    neutralsupplyair,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    bathroom,                 !- Zone or ZoneList Name
    supplyairtemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    designday,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    designday,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    no,                       !- Account for Dedicated Outdoor Air System
    neutralsupplyair,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    bedroom_1,                !- Zone or ZoneList Name
    supplyairtemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    designday,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    designday,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    no,                       !- Account for Dedicated Outdoor Air System
    neutralsupplyair,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    bedroom_2,                !- Zone or ZoneList Name
    supplyairtemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    designday,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    designday,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    no,                       !- Account for Dedicated Outdoor Air System
    neutralsupplyair,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    bedroom_3,                !- Zone or ZoneList Name
    supplyairtemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    designday,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    designday,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    no,                       !- Account for Dedicated Outdoor Air System
    neutralsupplyair,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    front_room,               !- Zone or ZoneList Name
    supplyairtemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    designday,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    designday,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    no,                       !- Account for Dedicated Outdoor Air System
    neutralsupplyair,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    hall_downstairs,          !- Zone or ZoneList Name
    supplyairtemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    designday,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    designday,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    no,                       !- Account for Dedicated Outdoor Air System
    neutralsupplyair,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    hall_upstairs,            !- Zone or ZoneList Name
    supplyairtemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    designday,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    designday,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    no,                       !- Account for Dedicated Outdoor Air System
    neutralsupplyair,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    kitchen,                  !- Zone or ZoneList Name
    supplyairtemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    designday,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    designday,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    no,                       !- Account for Dedicated Outdoor Air System
    neutralsupplyair,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Plant,
    main hot water loop,      !- Plant or Condenser Loop Name
    heating,                  !- Loop Type
    70,                       !- Design Loop Exit Temperature
    11,                       !- Loop Design Temperature Difference
    noncoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window

ZoneControl:Thermostat,
    backroom-thermostat,      !- Name
    backroom,                 !- Zone or ZoneList Name
    always 4,                 !- Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    !- Control 1 Object Type
    backroom-thermostat dual sp control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    bathroom-thermostat,      !- Name
    bathroom,                 !- Zone or ZoneList Name
    always 4,                 !- Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    !- Control 1 Object Type
    bathroom-thermostat dual sp control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    bedroom_1-thermostat,     !- Name
    bedroom_1,                !- Zone or ZoneList Name
    always 4,                 !- Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    !- Control 1 Object Type
    bedroom_1-thermostat dual sp control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    bedroom_2-thermostat,     !- Name
    bedroom_2,                !- Zone or ZoneList Name
    always 4,                 !- Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    !- Control 1 Object Type
    bedroom_2-thermostat dual sp control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    bedroom_3-thermostat,     !- Name
    bedroom_3,                !- Zone or ZoneList Name
    always 4,                 !- Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    !- Control 1 Object Type
    bedroom_3-thermostat dual sp control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    front_room-thermostat,    !- Name
    front_room,               !- Zone or ZoneList Name
    always 4,                 !- Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    !- Control 1 Object Type
    front_room-thermostat dual sp control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    hall_downstairs-thermostat,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    always 4,                 !- Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    !- Control 1 Object Type
    hall_downstairs-thermostat dual sp control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    hall_upstairs-thermostat,    !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    always 4,                 !- Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    !- Control 1 Object Type
    hall_upstairs-thermostat dual sp control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ThermostatSetpoint:DualSetpoint,
    backroom-thermostat dual sp control,    !- Name
    backroom-thermostat dual sp control-heating-ext,    !- Heating Setpoint Temperature Schedule Name
    backroom-cooling-setpoints;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    bathroom-thermostat dual sp control,    !- Name
    bathroom-thermostat dual sp control-heating-ext,    !- Heating Setpoint Temperature Schedule Name
    bathroom-cooling-setpoints;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    bedroom_1-thermostat dual sp control,    !- Name
    bedroom_1-thermostat dual sp control-heating-ext,    !- Heating Setpoint Temperature Schedule Name
    bedroom_1-cooling-setpoints;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    bedroom_2-thermostat dual sp control,    !- Name
    bedroom_2-thermostat dual sp control-heating-ext,    !- Heating Setpoint Temperature Schedule Name
    bedroom_2-cooling-setpoints;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    bedroom_3-thermostat dual sp control,    !- Name
    bedroom_3-thermostat dual sp control-heating-ext,    !- Heating Setpoint Temperature Schedule Name
    bedroom_3-cooling-setpoints;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    front_room-thermostat dual sp control,    !- Name
    front_room-thermostat dual sp control-heating-ext,    !- Heating Setpoint Temperature Schedule Name
    front_room-cooling-setpoints;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    hall_downstairs-thermostat dual sp control,    !- Name
    hall_downstairs-thermostat dual sp control-heating-ext,    !- Heating Setpoint Temperature Schedule Name
    hall_downstairs-cooling-setpoints;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    hall_upstairs-thermostat dual sp control,    !- Name
    hall_upstairs-thermostat dual sp control-heating-ext,    !- Heating Setpoint Temperature Schedule Name
    hall_upstairs-cooling-setpoints;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
    baseboard heat design,    !- Name
    fractionofautosizedheatingcapacity,    !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity Per Floor Area
    1.2,                      !- Fraction of Autosized Heating Design Capacity
    0.0001,                   !- Convergence Tolerance
    0.3,                      !- Fraction Radiant
    0;                        !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water,
    backroom-baseboard heat,    !- Name
    baseboard heat design,    !- Design Object
    baseboard availability,    !- Availability Schedule Name
    backroom-baseboard inlet,    !- Inlet Node Name
    backroom-baseboard outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    882,                      !- Heating Design Capacity
    1.73015e-05,              !- Maximum Water Flow Rate
    intmass-furniture-backroom,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    backroom_partition_4_0_10012,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    backroom_floor_0_1_0,     !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    backroom_ceiling_1_1_0,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    backroom_wall_2_0_0,      !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    backroom_wall_3_0_0,      !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    backroom_partition_5_0_0,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    backroom_partition_6_0_0,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZoneHVAC:Baseboard:RadiantConvective:Water,
    bathroom-baseboard heat,    !- Name
    baseboard heat design,    !- Design Object
    baseboard availability,    !- Availability Schedule Name
    bathroom-baseboard inlet,    !- Inlet Node Name
    bathroom-baseboard outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    588,                      !- Heating Design Capacity
    1.52717e-05,              !- Maximum Water Flow Rate
    intmass-furniture-bathroom,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    bathroom_ceiling_1_0_10000,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    bathroom_floor_0_0_10009,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    bathroom_partition_2_0_0,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    bathroom_wall_3_0_0,      !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    bathroom_wall_4_0_0,      !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    bathroom_partition_5_0_0,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    bathroom_partition_6_0_0,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZoneHVAC:Baseboard:RadiantConvective:Water,
    bedroom_1-baseboard heat,    !- Name
    baseboard heat design,    !- Design Object
    baseboard availability,    !- Availability Schedule Name
    bedroom_1-baseboard inlet,    !- Inlet Node Name
    bedroom_1-baseboard outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    1568,                     !- Heating Design Capacity
    6.74247e-05,              !- Maximum Water Flow Rate
    intmass-furniture-bedroom_1,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    bedroom_1_ceiling_1_0_10001,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    bedroom_1_floor_0_0_10016,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    bedroom_1_partition_4_0_10036,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    bedroom_1_wall_2_0_0,     !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    bedroom_1_wall_3_0_0,     !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    bedroom_1_partition_5_0_0,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    bedroom_1_partition_6_0_0,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZoneHVAC:Baseboard:RadiantConvective:Water,
    bedroom_2-baseboard heat,    !- Name
    baseboard heat design,    !- Design Object
    baseboard availability,    !- Availability Schedule Name
    bedroom_2-baseboard inlet,    !- Inlet Node Name
    bedroom_2-baseboard outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    1764,                     !- Heating Design Capacity
    5.25579e-05,              !- Maximum Water Flow Rate
    intmass-furniture-bedroom_2,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    bedroom_2_ceiling_1_0_10004,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    bedroom_2_floor_0_0_10035,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    bedroom_2_partition_3_0_10042,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    bedroom_2_partition_4_0_10048,    !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    bedroom_2_wall_2_0_0,     !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    bedroom_2_partition_5_0_0,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    bedroom_2_wall_6_0_0,     !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZoneHVAC:Baseboard:RadiantConvective:Water,
    front_room-baseboard heat,    !- Name
    baseboard heat design,    !- Design Object
    baseboard availability,    !- Availability Schedule Name
    front_room-baseboard inlet,    !- Inlet Node Name
    front_room-baseboard outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    1372,                     !- Heating Design Capacity
    8.95338e-05,              !- Maximum Water Flow Rate
    intmass-furniture-front_room,    !- Surface 1 Name
    4.11755e-05,              !- Fraction of Radiant Energy to Surface 1
    front_room_partition_3_0_10019,    !- Surface 2 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 2
    front_room_partition_4_0_10031,    !- Surface 3 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 3
    front_room_floor_0_0_0,    !- Surface 4 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 4
    front_room_ceiling_1_2_0,    !- Surface 5 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 5
    front_room_wall_2_0_0,    !- Surface 6 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 6
    front_room_wall_5_0_0,    !- Surface 7 Name
    0.13333333333333333;      !- Fraction of Radiant Energy to Surface 7

ZoneHVAC:Baseboard:RadiantConvective:Water,
    bedroom_3-baseboard heat,    !- Name
    baseboard heat design,    !- Design Object
    offbaseboard availability,    !- Availability Schedule Name
    bedroom_3-baseboard inlet,    !- Inlet Node Name
    bedroom_3-baseboard outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    980,                      !- Heating Design Capacity
    1.37735e-05,              !- Maximum Water Flow Rate
    intmass-furniture-bedroom_3,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    bedroom_3_ceiling_1_0_10005,    !- Surface 2 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 2
    bedroom_3_floor_0_0_10029,    !- Surface 3 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 3
    bedroom_3_partition_3_0_10046,    !- Surface 4 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 4
    bedroom_3_partition_2_0_10050,    !- Surface 5 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 5
    bedroom_3_wall_4_0_0,     !- Surface 6 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 6
    bedroom_3_wall_5_0_0,     !- Surface 7 Name
    0.13333333333333333;      !- Fraction of Radiant Energy to Surface 7

ZoneHVAC:Baseboard:RadiantConvective:Water,
    hall_downstairs-baseboard heat,    !- Name
    baseboard heat design,    !- Design Object
    baseboard availability,    !- Availability Schedule Name
    hall_downstairs-baseboard inlet,    !- Inlet Node Name
    hall_downstairs-baseboard outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    1568,                     !- Heating Design Capacity
    7.62366e-05,              !- Maximum Water Flow Rate
    intmass-furniture-hall_downstairs,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    hall_downstairs_partition_3_0_10013,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    hall_downstairs_partition_2_0_10017,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    hall_downstairs_floor_0_0_0,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    hall_downstairs_ceiling_1_1_0,    !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    hall_downstairs_wall_4_0_0,    !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    hall_downstairs_wall_5_0_0,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    hall_downstairs_partition_6_0_0,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZoneHVAC:Baseboard:RadiantConvective:Water,
    hall_upstairs-baseboard heat,    !- Name
    baseboard heat design,    !- Design Object
    offbaseboard availability,    !- Availability Schedule Name
    hall_upstairs-baseboard inlet,    !- Inlet Node Name
    hall_upstairs-baseboard outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    588,                      !- Heating Design Capacity
    6e-05,                    !- Maximum Water Flow Rate
    intmass-furniture-hall_upstairs,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    hall_upstairs_ceiling_1_0_10002,    !- Surface 2 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 2
    hall_upstairs_ceiling_1_0_10003,    !- Surface 3 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 3
    hall_upstairs_partition_3_0_10038,    !- Surface 4 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 4
    hall_upstairs_partition_2_0_10040,    !- Surface 5 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 5
    hall_upstairs_partition_4_0_0,    !- Surface 6 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 6
    hall_upstairs_partition_5_0_0,    !- Surface 7 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 7
    hall_upstairs_wall_6_0_0,    !- Surface 8 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 8
    hall_upstairs_partition_7_0_0,    !- Surface 9 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 9
    hall_upstairs_partition_8_0_0,    !- Surface 10 Name
    0.08888888888888889;      !- Fraction of Radiant Energy to Surface 10

ZoneHVAC:Baseboard:RadiantConvective:Water,
    kitchen-baseboard heat,    !- Name
    baseboard heat design,    !- Design Object
    baseboard availability,    !- Availability Schedule Name
    kitchen-baseboard inlet,    !- Inlet Node Name
    kitchen-baseboard outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    ,                         !- Rated Water Mass Flow Rate
    1000,                     !- Heating Design Capacity
    6e-05,                    !- Maximum Water Flow Rate
    intmass-furniture-kitchen,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    kitchen_floor_0_0_0,      !- Surface 2 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 2
    kitchen_ceiling_1_0_0,    !- Surface 3 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 3
    kitchen_partition_2_0_0,    !- Surface 4 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 4
    kitchen_wall_3_0_0,       !- Surface 5 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 5
    kitchen_wall_4_0_0,       !- Surface 6 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 6
    kitchen_partition_5_0_0,    !- Surface 7 Name
    0.13333333333333333;      !- Fraction of Radiant Energy to Surface 7

ZoneHVAC:EquipmentList,
    backroom-equipment,       !- Name
    sequentialload,           !- Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    !- Zone Equipment 1 Object Type
    backroom-baseboard heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    bathroom-equipment,       !- Name
    sequentialload,           !- Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    !- Zone Equipment 1 Object Type
    bathroom-baseboard heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    bedroom_1-equipment,      !- Name
    sequentialload,           !- Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    !- Zone Equipment 1 Object Type
    bedroom_1-baseboard heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    bedroom_2-equipment,      !- Name
    sequentialload,           !- Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    !- Zone Equipment 1 Object Type
    bedroom_2-baseboard heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    bedroom_3-equipment,      !- Name
    sequentialload,           !- Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    !- Zone Equipment 1 Object Type
    bedroom_3-baseboard heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    front_room-equipment,     !- Name
    sequentialload,           !- Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    !- Zone Equipment 1 Object Type
    front_room-baseboard heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    hall_downstairs-equipment,    !- Name
    sequentialload,           !- Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    !- Zone Equipment 1 Object Type
    hall_downstairs-baseboard heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    hall_upstairs-equipment,    !- Name
    sequentialload,           !- Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    !- Zone Equipment 1 Object Type
    hall_upstairs-baseboard heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    kitchen-equipment,        !- Name
    sequentialload,           !- Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    !- Zone Equipment 1 Object Type
    kitchen-baseboard heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    backroom,                 !- Zone Name
    backroom-equipment,       !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    backroom-zone air node,    !- Zone Air Node Name
    backroom-return outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    bathroom,                 !- Zone Name
    bathroom-equipment,       !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bathroom-zone air node,    !- Zone Air Node Name
    bathroom-return outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    bedroom_1,                !- Zone Name
    bedroom_1-equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bedroom_1-zone air node,    !- Zone Air Node Name
    bedroom_1-return outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    bedroom_2,                !- Zone Name
    bedroom_2-equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bedroom_2-zone air node,    !- Zone Air Node Name
    bedroom_2-return outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    bedroom_3,                !- Zone Name
    bedroom_3-equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bedroom_3-zone air node,    !- Zone Air Node Name
    bedroom_3-return outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    front_room,               !- Zone Name
    front_room-equipment,     !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    front_room-zone air node,    !- Zone Air Node Name
    front_room-return outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    hall_downstairs,          !- Zone Name
    hall_downstairs-equipment,    !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    hall_downstairs-zone air node,    !- Zone Air Node Name
    hall_downstairs-return outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    hall_upstairs,            !- Zone Name
    hall_upstairs-equipment,    !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    hall_upstairs-zone air node,    !- Zone Air Node Name
    hall_upstairs-return outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    kitchen,                  !- Zone Name
    kitchen-equipment,        !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    kitchen-zone air node,    !- Zone Air Node Name
    kitchen-return outlet;    !- Zone Return Air Node or NodeList Name

Branch,
    backroom-heating branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    !- Component 1 Object Type
    backroom-baseboard heat,    !- Component 1 Name
    backroom-baseboard inlet,    !- Component 1 Inlet Node Name
    backroom-baseboard outlet;    !- Component 1 Outlet Node Name

Branch,
    bathroom-heating branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    !- Component 1 Object Type
    bathroom-baseboard heat,    !- Component 1 Name
    bathroom-baseboard inlet,    !- Component 1 Inlet Node Name
    bathroom-baseboard outlet;    !- Component 1 Outlet Node Name

Branch,
    bedroom_1-heating branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    !- Component 1 Object Type
    bedroom_1-baseboard heat,    !- Component 1 Name
    bedroom_1-baseboard inlet,    !- Component 1 Inlet Node Name
    bedroom_1-baseboard outlet;    !- Component 1 Outlet Node Name

Branch,
    bedroom_2-heating branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    !- Component 1 Object Type
    bedroom_2-baseboard heat,    !- Component 1 Name
    bedroom_2-baseboard inlet,    !- Component 1 Inlet Node Name
    bedroom_2-baseboard outlet;    !- Component 1 Outlet Node Name

Branch,
    bedroom_3-heating branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    !- Component 1 Object Type
    bedroom_3-baseboard heat,    !- Component 1 Name
    bedroom_3-baseboard inlet,    !- Component 1 Inlet Node Name
    bedroom_3-baseboard outlet;    !- Component 1 Outlet Node Name

Branch,
    front_room-heating branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    !- Component 1 Object Type
    front_room-baseboard heat,    !- Component 1 Name
    front_room-baseboard inlet,    !- Component 1 Inlet Node Name
    front_room-baseboard outlet;    !- Component 1 Outlet Node Name

Branch,
    hall_downstairs-heating branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    !- Component 1 Object Type
    hall_downstairs-baseboard heat,    !- Component 1 Name
    hall_downstairs-baseboard inlet,    !- Component 1 Inlet Node Name
    hall_downstairs-baseboard outlet;    !- Component 1 Outlet Node Name

Branch,
    hall_upstairs-heating branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    !- Component 1 Object Type
    hall_upstairs-baseboard heat,    !- Component 1 Name
    hall_upstairs-baseboard inlet,    !- Component 1 Inlet Node Name
    hall_upstairs-baseboard outlet;    !- Component 1 Outlet Node Name

Branch,
    kitchen-heating branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    !- Component 1 Object Type
    kitchen-baseboard heat,    !- Component 1 Name
    kitchen-baseboard inlet,    !- Component 1 Inlet Node Name
    kitchen-baseboard outlet;    !- Component 1 Outlet Node Name

Branch,
    main boiler branch,       !- Name
    ,                         !- Pressure Drop Curve Name
    boiler:hotwater,          !- Component 1 Object Type
    main boiler,              !- Component 1 Name
    main boiler inlet,        !- Component 1 Inlet Node Name
    main boiler outlet;       !- Component 1 Outlet Node Name

Branch,
    main hot water loop demand bypass branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    pipe:adiabatic,           !- Component 1 Object Type
    main hot water loop demand side bypass pipe,    !- Component 1 Name
    main hot water loop demand bypass inlet,    !- Component 1 Inlet Node Name
    main hot water loop demand bypass outlet;    !- Component 1 Outlet Node Name

Branch,
    main hot water loop demand inlet branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    pipe:adiabatic,           !- Component 1 Object Type
    main hot water loop demand inlet pipe,    !- Component 1 Name
    main hot water loop demand inlet,    !- Component 1 Inlet Node Name
    main hot water loop demand inlet pipe outlet;    !- Component 1 Outlet Node Name

Branch,
    main hot water loop demand outlet branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    pipe:adiabatic,           !- Component 1 Object Type
    main hot water loop demand outlet pipe,    !- Component 1 Name
    main hot water loop demand outlet pipe inlet,    !- Component 1 Inlet Node Name
    main hot water loop demand outlet;    !- Component 1 Outlet Node Name

Branch,
    main hot water loop supply bypass branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    pipe:adiabatic,           !- Component 1 Object Type
    main hot water loop supply side bypass pipe,    !- Component 1 Name
    main hot water loop supply bypass inlet,    !- Component 1 Inlet Node Name
    main hot water loop supply bypass outlet;    !- Component 1 Outlet Node Name

Branch,
    main hot water loop supply inlet branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    pump:constantspeed,       !- Component 1 Object Type
    main hot water loop supply pump,    !- Component 1 Name
    main hot water loop supply inlet,    !- Component 1 Inlet Node Name
    main hot water loop pump outlet;    !- Component 1 Outlet Node Name

Branch,
    main hot water loop supply outlet branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    pipe:adiabatic,           !- Component 1 Object Type
    main hot water loop supply outlet pipe,    !- Component 1 Name
    main hot water loop supply outlet pipe inlet,    !- Component 1 Inlet Node Name
    main hot water loop supply outlet;    !- Component 1 Outlet Node Name

BranchList,
    main hot water loop demand side branches,    !- Name
    main hot water loop demand inlet branch,    !- Branch 1 Name
    main hot water loop demand bypass branch,    !- Branch 2 Name
    kitchen-heating branch,    !- Branch 3 Name
    backroom-heating branch,    !- Branch 4 Name
    hall_downstairs-heating branch,    !- Branch 5 Name
    front_room-heating branch,    !- Branch 6 Name
    bathroom-heating branch,    !- Branch 7 Name
    bedroom_1-heating branch,    !- Branch 8 Name
    hall_upstairs-heating branch,    !- Branch 9 Name
    bedroom_2-heating branch,    !- Branch 10 Name
    bedroom_3-heating branch,    !- Branch 11 Name
    main hot water loop demand outlet branch;    !- Branch 12 Name

BranchList,
    main hot water loop supply side branches,    !- Name
    main hot water loop supply inlet branch,    !- Branch 1 Name
    main boiler branch,       !- Branch 2 Name
    main hot water loop supply bypass branch,    !- Branch 3 Name
    main hot water loop supply outlet branch;    !- Branch 4 Name

Connector:Splitter,
    main hot water loop demand splitter,    !- Name
    main hot water loop demand inlet branch,    !- Inlet Branch Name
    main hot water loop demand bypass branch,    !- Outlet Branch 1 Name
    kitchen-heating branch,    !- Outlet Branch 2 Name
    backroom-heating branch,    !- Outlet Branch 3 Name
    hall_downstairs-heating branch,    !- Outlet Branch 4 Name
    front_room-heating branch,    !- Outlet Branch 5 Name
    bathroom-heating branch,    !- Outlet Branch 6 Name
    bedroom_1-heating branch,    !- Outlet Branch 7 Name
    hall_upstairs-heating branch,    !- Outlet Branch 8 Name
    bedroom_2-heating branch,    !- Outlet Branch 9 Name
    bedroom_3-heating branch;    !- Outlet Branch 10 Name

Connector:Splitter,
    main hot water loop supply splitter,    !- Name
    main hot water loop supply inlet branch,    !- Inlet Branch Name
    main boiler branch,       !- Outlet Branch 1 Name
    main hot water loop supply bypass branch;    !- Outlet Branch 2 Name

Connector:Mixer,
    main hot water loop demand mixer,    !- Name
    main hot water loop demand outlet branch,    !- Outlet Branch Name
    main hot water loop demand bypass branch,    !- Inlet Branch 1 Name
    kitchen-heating branch,    !- Inlet Branch 2 Name
    backroom-heating branch,    !- Inlet Branch 3 Name
    hall_downstairs-heating branch,    !- Inlet Branch 4 Name
    front_room-heating branch,    !- Inlet Branch 5 Name
    bathroom-heating branch,    !- Inlet Branch 6 Name
    bedroom_1-heating branch,    !- Inlet Branch 7 Name
    hall_upstairs-heating branch,    !- Inlet Branch 8 Name
    bedroom_2-heating branch,    !- Inlet Branch 9 Name
    bedroom_3-heating branch;    !- Inlet Branch 10 Name

Connector:Mixer,
    main hot water loop supply mixer,    !- Name
    main hot water loop supply outlet branch,    !- Outlet Branch Name
    main boiler branch,       !- Inlet Branch 1 Name
    main hot water loop supply bypass branch;    !- Inlet Branch 2 Name

ConnectorList,
    main hot water loop demand side connectors,    !- Name
    connector:splitter,       !- Connector 1 Object Type
    main hot water loop demand splitter,    !- Connector 1 Name
    connector:mixer,          !- Connector 2 Object Type
    main hot water loop demand mixer;    !- Connector 2 Name

ConnectorList,
    main hot water loop supply side connectors,    !- Name
    connector:splitter,       !- Connector 1 Object Type
    main hot water loop supply splitter,    !- Connector 1 Name
    connector:mixer,          !- Connector 2 Object Type
    main hot water loop supply mixer;    !- Connector 2 Name

NodeList,
    main hot water loop supply setpoint nodes,    !- Name
    main boiler outlet,       !- Node 1 Name
    main hot water loop supply outlet;    !- Node 2 Name

Pipe:Adiabatic,
    main hot water loop demand inlet pipe,    !- Name
    main hot water loop demand inlet,    !- Inlet Node Name
    main hot water loop demand inlet pipe outlet;    !- Outlet Node Name

Pipe:Adiabatic,
    main hot water loop demand outlet pipe,    !- Name
    main hot water loop demand outlet pipe inlet,    !- Inlet Node Name
    main hot water loop demand outlet;    !- Outlet Node Name

Pipe:Adiabatic,
    main hot water loop demand side bypass pipe,    !- Name
    main hot water loop demand bypass inlet,    !- Inlet Node Name
    main hot water loop demand bypass outlet;    !- Outlet Node Name

Pipe:Adiabatic,
    main hot water loop supply outlet pipe,    !- Name
    main hot water loop supply outlet pipe inlet,    !- Inlet Node Name
    main hot water loop supply outlet;    !- Outlet Node Name

Pipe:Adiabatic,
    main hot water loop supply side bypass pipe,    !- Name
    main hot water loop supply bypass inlet,    !- Inlet Node Name
    main hot water loop supply bypass outlet;    !- Outlet Node Name

Pump:ConstantSpeed,
    main hot water loop supply pump,    !- Name
    main hot water loop supply inlet,    !- Inlet Node Name
    main hot water loop pump outlet,    !- Outlet Node Name
    0.00034,                  !- Design Flow Rate
    6000,                     !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    powerperflowperpressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    General;                  !- EndUse Subcategory

Boiler:HotWater,
    main boiler,              !- Name
    naturalgas,               !- Fuel Type
    30000,                    !- Nominal Capacity
    0.45,                     !- Nominal Thermal Efficiency
    EnteringBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    boiler efficiency curve,    !- Normalized Boiler Efficiency Curve Name
    0.00034,                  !- Design Water Flow Rate
    0,                        !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    main boiler inlet,        !- Boiler Water Inlet Node Name
    main boiler outlet,       !- Boiler Water Outlet Node Name
    88,                       !- Water Outlet Upper Temperature Limit
    notmodulated,             !- Boiler Flow Mode
    0,                        !- Parasitic Electric Load
    1,                        !- Sizing Factor
    General;                  !- EndUse Subcategory

PlantLoop,
    main hot water loop,      !- Name
    water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    main hot water loop operation,    !- Plant Equipment Operation Scheme Name
    main hot water loop supply outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    0.00034,                  !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autosize,                 !- Plant Loop Volume
    main hot water loop supply inlet,    !- Plant Side Inlet Node Name
    main hot water loop supply outlet,    !- Plant Side Outlet Node Name
    main hot water loop supply side branches,    !- Plant Side Branch List Name
    main hot water loop supply side connectors,    !- Plant Side Connector List Name
    main hot water loop demand inlet,    !- Demand Side Inlet Node Name
    main hot water loop demand outlet,    !- Demand Side Outlet Node Name
    main hot water loop demand side branches,    !- Demand Side Branch List Name
    main hot water loop demand side connectors,    !- Demand Side Connector List Name
    sequentialload,           !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    singlesetpoint,           !- Plant Loop Demand Calculation Scheme
    none,                     !- Common Pipe Simulation
    none,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PlantEquipmentList,
    main hot water loop all equipment,    !- Name
    boiler:hotwater,          !- Equipment 1 Object Type
    main boiler;              !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    main hot water loop operation all hours,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    main hot water loop all equipment;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    main hot water loop operation,    !- Name
    plantequipmentoperation:heatingload,    !- Control Scheme 1 Object Type
    main hot water loop operation all hours,    !- Control Scheme 1 Name
    always 1;                 !- Control Scheme 1 Schedule Name

SetpointManager:Scheduled,
    main hot water loop temp manager,    !- Name
    temperature,              !- Control Variable
    main hot water loop temperature schedule,    !- Schedule Name
    main hot water loop supply setpoint nodes;    !- Setpoint Node or NodeList Name

Curve:Linear,
    100p efficient,           !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    defaultfaneffratiocurve,    !- Name
    0.33856828,               !- Coefficient1 Constant
    1.72644131,               !- Coefficient2 x
    -1.49280132,              !- Coefficient3 x2
    0.42776208,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.3,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Cubic,
    boiler efficiency curve,    !- Name
    0.9,                      !- Coefficient1 Constant
    0.1,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.1,                      !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    defaultfanpowerratiocurve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 Constant
    3,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5;                      !- Maximum Curve Output

Output:VariableDictionary,
    regular;                  !- Key Field

Output:Table:SummaryReports,
    allsummary;               !- Report 1 Name

OutputControl:Table:Style,
    html;                     !- Column Separator

Output:Variable,
    *,                        !- Key Value
    Facility Net Purchased Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Electricity Demand Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Purchased Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Surplus Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Rain Status,         !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    1 Hour Temperature Forecast Schedule,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Electricity Pricing Schedule,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Electricity Surplus Schedule,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Gas Pricing Schedule,     !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Site,                     !- Key Value
    Environmental Impact NaturalGas Source Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Site,                     !- Key Value
    Environmental Impact Total CO2 Emissions Carbon Equivalent Mass,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom,                 !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom,                 !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom,                 !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom,                 !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom,                 !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom,                 !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom,                 !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    backroom-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom,                 !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom,                 !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom,                 !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom,                 !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom,                 !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom,                 !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom,                 !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bathroom-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1,                !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1,                !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1,                !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1,                !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1,                !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1,                !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1,                !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_1-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2,                !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2,                !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2,                !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2,                !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2,                !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2,                !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2,                !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_2-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3,                !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3,                !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3,                !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3,                !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3,                !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3,                !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3,                !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    bedroom_3-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room,               !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room,               !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room,               !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room,               !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room,               !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room,               !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room,               !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    front_room-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs,          !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs,          !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs,          !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs,          !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs,          !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs,          !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs,          !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_downstairs-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs,            !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs,            !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs,            !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs,            !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs,            !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs-Thermostat Dual SP Control-HEATING-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    hall_upstairs-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen,                  !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen,                  !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen,                  !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen,                  !- Key Value
    Zone Air Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen,                  !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen,                  !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen,                  !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    kitchen-Ventilation-EXT,    !- Key Value
    Schedule Value,           !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    main boiler outlet,       !- Key Value
    System Node Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    main boiler inlet,        !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Heating Rate,      !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Outlet Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Inlet Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Plant Supply Side Heating Demand Rate,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Plant Supply Side Inlet Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Plant Supply Side Outlet Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Pump Mass Flow Rate,      !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Heating Rate,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Baseboard Total Heating Rate,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Baseboard Heating Water Mass Flow Rate,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

Output:Variable,
    baseboard availability,    !- Key Value
    Schedule Value,           !- Variable Name
    TimeStep;                 !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    298,                      !- Total Carbon Equivalent Emission Factor From N2O
    25,                       !- Total Carbon Equivalent Emission Factor From CH4
    1;                        !- Total Carbon Equivalent Emission Factor From CO2

FuelFactors,
    electricity,              !- Existing Fuel Resource Name
    ,                         !- Units of Measure
    ,                         !- Energy per Unit Factor
    ,                         !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    0.2777777777777778,       !- CO2 Emission Factor
    grid carbon intensity schedule;    !- CO2 Emission Factor Schedule Name

FuelFactors,
    naturalgas,               !- Existing Fuel Resource Name
    ,                         !- Units of Measure
    ,                         !- Energy per Unit Factor
    1,                        !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    52;                       !- CO2 Emission Factor

Output:Diagnostics,
    displayallwarnings;       !- Key 1