!- Linux Line endings

Version,
    9.5;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    No,                       !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Mid terraced solid walls - thermostat experiment,    !- Name
    30,                       !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SURFACECONVECTIONALGORITHM:INSIDE,
    Simple;                   !- Algorithm

ZONEAIRHEATBALANCEALGORITHM,
    AnalyticalSolution;       !- Algorithm

ZONEAIRCONTAMINANTBALANCE,
    Yes,                      !- Carbon Dioxide Concentration
    Outdoor CO2 Schedule,     !- Outdoor Carbon Dioxide Schedule Name
    No;                       !- Generic Contaminant Concentration

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    kitchencapacitance_multiplier,    !- Name
    kitchen,                  !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    backroomcapacitance_multiplier,    !- Name
    backroom,                 !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    hall_downstairscapacitance_multiplier,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    front_roomcapacitance_multiplier,    !- Name
    front_room,               !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    bathroomcapacitance_multiplier,    !- Name
    bathroom,                 !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    bedroom_1capacitance_multiplier,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    hall_upstairscapacitance_multiplier,    !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    bedroom_2capacitance_multiplier,    !- Name
    bedroom_2,                !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    bedroom_3capacitance_multiplier,    !- Name
    bedroom_3,                !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    60;                       !- Number of Timesteps per Hour

Site:Location,
    DENVER_STAPLETON_CO_USA_WMO_724690,    !- Name
    39.77,                    !- Latitude
    -104.87,                  !- Longitude
    -7,                       !- Time Zone
    1611;                     !- Elevation

SIZINGPERIOD:DESIGNDAY,
    Cambridge.AP Ann Htg 99.6p Condns DB,    !- Name
    1,                        !- Month
    16,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -8.8,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -10.8,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101153,                   !- Barometric Pressure
    6.71,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    0,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2023,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2023,                     !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

SCHEDULETYPELIMITS,
    Limits Any Number,        !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    -50,                      !- Lower Limit Value
    100,                      !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    1000,                     !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    ActivityLevel;            !- Unit Type

SCHEDULETYPELIMITS,
    onOff,                    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    Always 4,                 !- Name
    Limits Any Number,        !- Schedule Type Limits Name
    Through: 12/31,  For: AllDays,   Until: 24:00, 4;    !- Field 1

SCHEDULE:COMPACT,
    Always 1,                 !- Name
    onOff,                    !- Schedule Type Limits Name
    Through: 12/31,   For: AllDays,   Until: 24:00,    1;    !- Field 1

SCHEDULE:COMPACT,
    Always Radiator Temp Plus DB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,   For: AllDays,   Until: 24:00,    55;    !- Field 1

SCHEDULE:COMPACT,
    Always Radiator Temp,     !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,   For: AllDays,   Until: 24:00,    50;    !- Field 1

SCHEDULE:COMPACT,
    45degrees,                !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,   For: AllDays,      Until: 24:00, 45;    !- Field 1

SCHEDULE:COMPACT,
    kitchen-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    kitchen-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    backroom-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    backroom-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    hall_downstairs-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    hall_downstairs-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    front_room-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    front_room-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    bathroom-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    bathroom-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    bedroom_1-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    bedroom_1-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    hall_upstairs-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    hall_upstairs-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    bedroom_2-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    bedroom_2-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    bedroom_3-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    bedroom_3-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    Main Hot Water Loop Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,   For: AllDays,    Until: 24:00,  50;    !- Field 1

SCHEDULE:COMPACT,
    Baseboard Availability,    !- Name
    onOff,                    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 0,          !- Field 3
    Until: 09:00, 1,          !- Field 4
    Until: 15:00, 0,          !- Field 5
    Until: 22:30, 1,          !- Field 6
    Until: 24:00, 0,          !- Field 7
    For: Weekends Holidays,    !- Field 8
    Until: 06:00, 0,          !- Field 9
    Until: 23:00, 1,          !- Field 10
    Until: 24:00, 0,          !- Field 11
    For: WinterDesignDay,     !- Field 12
    Until: 24:00, 1,          !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00, 0;          !- Field 15

SCHEDULE:COMPACT,
    Activity-Schedule-hall_downstairs,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-front_room,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-kitchen,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-backroom,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-bedroom_3,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 7:00, 80.,
   Until: 22:00, 120.,
    Until: 24:00, 80.,
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-bedroom_1,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 7:00, 80.,
   Until: 22:00, 120.,
    Until: 24:00, 80.,
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-hall_upstairs,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-bathroom,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-bedroom_2,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 7:00, 80.,
   Until: 22:00, 120.,
    Until: 24:00, 80.,
;    !- Field 1

SCHEDULE:COMPACT,
    Always-Schedule,          !- Name
    onOff,                    !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0
;    !- Field 1

SCHEDULE:COMPACT,
    Lighting-Schedule,        !- Name
    any number,               !- Schedule Type Limits Name
    Through: 4/15,
For: Alldays,
Until: 2:00, 0.4,
Until: 8:00, 0.0,
Until:10:00, 0.3,
Until:14:30, 0.0,
Until:22:00, 0.8,
Until:24:00, 0.5,
Through: 10/15,
For: Alldays,
Until: 2:00, 0.4,
Until:19:00, 0.0,
Until:22:00, 0.8,
Until:24:00, 0.5,
Through: 12/31,
For: Alldays,
Until: 2:00, 0.4,
Until: 8:00, 0.0,
Until:10:00, 0.3,
Until:14:30, 0.0,
Until:22:00, 0.8,
Until:24:00, 0.5;;    !- Field 1

SCHEDULE:COMPACT,
    Equipment-Schedule,       !- Name
    any number,               !- Schedule Type Limits Name
    Through: 1/31,
For: Alldays,
Until: 24:00, 0.38,
Through: 2/28,
For: Alldays,
Until: 24:00, 0.2,
Through: 11/30,
For: Alldays,
Until: 24:00, 0.1,
Through: 12/31,
For: Alldays,
Until: 24:00, 0.2;;    !- Field 1

SCHEDULE:CONSTANT,
    Outdoor CO2 Schedule,     !- Name
    ,                         !- Schedule Type Limits Name
    420;                      !- Hourly Value

SCHEDULE:FILE,
    Occupancy-Schedule-hall_downstairs,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/beizaee_validation/misc/input/occupancy_hall_downstairs.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-front_room,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/beizaee_validation/misc/input/occupancy_front_room.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-kitchen,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/beizaee_validation/misc/input/occupancy_kitchen.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-backroom,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/beizaee_validation/misc/input/occupancy_backroom.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-bedroom_3,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/beizaee_validation/misc/input/occupancy_bedroom_3.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-bedroom_1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/beizaee_validation/misc/input/occupancy_bedroom_1.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-hall_upstairs,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/beizaee_validation/misc/input/occupancy_hall_upstairs.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-bathroom,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/beizaee_validation/misc/input/occupancy_bathroom.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-bedroom_2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/beizaee_validation/misc/input/occupancy_bedroom_2.sch,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Grid Carbon Intensity Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    /workspaces/CUBES/cubes/data/grid/grid_carbon_GB_10min_2023.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

SCHEDULE:FILE,
    Gas Pricing Schedule,     !- Name
    Any Number,               !- Schedule Type Limits Name
    /workspaces/CUBES/cubes/data/gas/csv_gastracker_A_Eastern_England_2023.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    60;                       !- Minutes per Item

SCHEDULE:FILE,
    Electricity Pricing Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    /workspaces/CUBES/cubes/data/electricity_import/csv_agile_A_Eastern_England_2023.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    30;                       !- Minutes per Item

SCHEDULE:FILE,
    Electricity Surplus Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    /workspaces/CUBES/cubes/data/electricity_export/csv_agileoutgoing_A_Eastern_England_2023.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    30;                       !- Minutes per Item

Material,
    1_1_5,                    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    1_2_103,                  !- Name
    Rough,                    !- Roughness
    0.0795,                   !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    1_3_11,                   !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    1_4_66,                   !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    3_1_33,                   !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    1,                        !- Conductivity
    2000,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    3_2_111,                  !- Name
    Rough,                    !- Roughness
    0.2423,                   !- Thickness
    0.04,                     !- Conductivity
    30,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    3_3_77,                   !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.19,                     !- Conductivity
    960,                      !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    5_1_7,                    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    7_1_17,                   !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.5,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    7_2_111,                  !- Name
    Rough,                    !- Roughness
    0.1482,                   !- Thickness
    0.04,                     !- Conductivity
    30,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    7_3_34,                   !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    11_1_27,                  !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    13_1_108,                 !- Name
    Rough,                    !- Roughness
    0.035,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    17_1_37,                  !- Name
    Rough,                    !- Roughness
    0.1327,                   !- Thickness
    0.04,                     !- Conductivity
    10,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    17_2_9,                   !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    17_3_29,                  !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    17_4_34,                  !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    19_1_400,                 !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    0.1,                      !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    External_rendering_CODE-Wall-0.019,    !- Name
    Rough,                    !- Roughness
    0.019,                    !- Thickness
    0.5,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Expanded_polysterene_CODE-Wall-0.1,    !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    0.029,                    !- Conductivity
    29,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Brickwork_outer_CODE-Wall-0.22,    !- Name
    Rough,                    !- Roughness
    0.22,                     !- Thickness
    0.76,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

MATERIAL,
    Plaster_dense_CODE-Wall-0.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.1,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    External_rendering_CODE-Adiabatic Wall-0.019,    !- Name
    Rough,                    !- Roughness
    0.019,                    !- Thickness
    0.5,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Expanded_polysterene_CODE-Adiabatic Wall-0.1,    !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    0.029,                    !- Conductivity
    29,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Brickwork_outer_CODE-Adiabatic Wall-0.22,    !- Name
    Rough,                    !- Roughness
    0.22,                     !- Thickness
    0.76,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

MATERIAL,
    Plaster_dense_CODE-Adiabatic Wall-0.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.1,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    Adiabatic_insulation-Adiabatic Wall-1.0,    !- Name
    Rough,                    !- Roughness
    1,                        !- Thickness
    0.01,                     !- Conductivity
    10,                       !- Density
    100,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    F14_slate_or_tile_CODE-Roof-0.0127,    !- Name
    VeryRough,                !- Roughness
    0.0127,                   !- Thickness
    1.59,                     !- Conductivity
    1920,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Joists_with_100mm_insulation_CODE-Roof-0.1,    !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    0.043,                    !- Conductivity
    71,                       !- Density
    170,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Fibreglass_quilt_CODE-Roof-0.17,    !- Name
    Rough,                    !- Roughness
    0.17,                     !- Thickness
    0.04,                     !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-Roof-0.019,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Floor_joists_with_120mm_insulation_CODE-GroundFloor-0.12,    !- Name
    MediumSmooth,             !- Roughness
    0.12,                     !- Thickness
    0.043,                    !- Conductivity
    71,                       !- Density
    170,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Floor_boards_CODE-GroundFloor-0.018,    !- Name
    MediumSmooth,             !- Roughness
    0.018,                    !- Thickness
    0.17,                     !- Conductivity
    600,                      !- Density
    1700,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-Floor-0.013,    !- Name
    MediumSmooth,             !- Roughness
    0.013,                    !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Joists_CODE-Floor-0.12,    !- Name
    MediumSmooth,             !- Roughness
    0.12,                     !- Thickness
    1.5,                      !- Conductivity
    60,                       !- Density
    170,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Floor_boards_CODE-Floor-0.018,    !- Name
    MediumSmooth,             !- Roughness
    0.018,                    !- Thickness
    0.17,                     !- Conductivity
    600,                      !- Density
    1700,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Brick_CODE-InternalWall-0.22,    !- Name
    MediumRough,              !- Roughness
    0.22,                     !- Thickness
    0.72,                     !- Conductivity
    1920,                     !- Density
    835,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.93,                     !- Solar Absorptance
    0.93;                     !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-InternalWall-0.0027,    !- Name
    MediumSmooth,             !- Roughness
    0.0027,                   !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Wood_plastic_CODE-Furniture-0.0254,    !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.5,                      !- Conductivity
    800,                      !- Density
    1400,                     !- Specific Heat
    0.95,                     !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-Last floor-0.013,    !- Name
    MediumSmooth,             !- Roughness
    0.013,                    !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Joists_with_100mm_insulation_CODE-Last floor-0.1,    !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    0.043,                    !- Conductivity
    71,                       !- Density
    170,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Fibreglass_quilt_CODE-Last floor-0.17,    !- Name
    Rough,                    !- Roughness
    0.17,                     !- Thickness
    0.04,                     !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

MATERIAL,
    Floor_boards_CODE-Last floor-0.018,    !- Name
    MediumSmooth,             !- Roughness
    0.018,                    !- Thickness
    0.17,                     !- Conductivity
    600,                      !- Density
    1700,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Alluvial_clay_CODE-SubFloor-0.5,    !- Name
    Rough,                    !- Roughness
    0.5,                      !- Thickness
    1.21,                     !- Conductivity
    1960,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    1e-05,                    !- Thermal Absorptance
    0,                        !- Solar Absorptance
    0;                        !- Visible Absorptance

Material:NoMass,
    11_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    12_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Carpet_and_fibrous_pad_CODE-GroundFloor-0.01,    !- Name
    Rough,                    !- Roughness
    0.37,                     !- Thermal Resistance
    0.95,                     !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Carpet_and_fibrous_pad_CODE-Floor-0.01,    !- Name
    Rough,                    !- Roughness
    0.37,                     !- Thermal Resistance
    0.95,                     !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.74,                     !- Solar Transmittance at Normal Incidence
    0.09,                     !- Front Side Solar Reflectance at Normal Incidence
    0.1,                      !- Back Side Solar Reflectance at Normal Incidence
    0.82,                     !- Visible Transmittance at Normal Incidence
    0.11,                     !- Front Side Visible Reflectance at Normal Incidence
    0.12,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WINDOWMATERIAL:GLAZING,
    LoE_clear_3mm_CODE,       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.63,                     !- Solar Transmittance at Normal Incidence
    0.19,                     !- Front Side Solar Reflectance at Normal Incidence
    0.22,                     !- Back Side Solar Reflectance at Normal Incidence
    0.85,                     !- Visible Transmittance at Normal Incidence
    0.056,                    !- Front Side Visible Reflectance at Normal Incidence
    0.079,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WINDOWMATERIAL:GLAZING,
    Clear_3mm_CODE,           !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WINDOWMATERIAL:GLAZING,
    LoE_clear_3mm_rev_CODE,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.63,                     !- Solar Transmittance at Normal Incidence
    0.19,                     !- Front Side Solar Reflectance at Normal Incidence
    0.22,                     !- Back Side Solar Reflectance at Normal Incidence
    0.85,                     !- Visible Transmittance at Normal Incidence
    0.079,                    !- Front Side Visible Reflectance at Normal Incidence
    0.056,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.1,                      !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WindowMaterial:Gas,
    1002,                     !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1002,      !- Name
    Air,                      !- Gas Type
    0.0065;                   !- Thickness

WINDOWMATERIAL:GAS,
    Argon,                    !- Name
    Argon,                    !- Gas Type
    0.008;                    !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    1,                        !- Name
    1_1_5,                    !- Outside Layer
    1_2_103,                  !- Layer 2
    1_3_11,                   !- Layer 3
    1_4_66;                   !- Layer 4

Construction,
    2,                        !- Name
    1_4_66,                   !- Outside Layer
    1_3_11,                   !- Layer 2
    1_2_103,                  !- Layer 3
    1_1_5;                    !- Layer 4

Construction,
    3,                        !- Name
    3_1_33,                   !- Outside Layer
    3_2_111,                  !- Layer 2
    3_3_77;                   !- Layer 3

Construction,
    4,                        !- Name
    3_3_77,                   !- Outside Layer
    3_2_111,                  !- Layer 2
    3_1_33;                   !- Layer 3

Construction,
    5,                        !- Name
    5_1_7;                    !- Outside Layer

Construction,
    6,                        !- Name
    5_1_7;                    !- Outside Layer

Construction,
    7,                        !- Name
    7_1_17,                   !- Outside Layer
    7_2_111,                  !- Layer 2
    7_3_34;                   !- Layer 3

Construction,
    8,                        !- Name
    7_3_34,                   !- Outside Layer
    7_2_111,                  !- Layer 2
    7_1_17;                   !- Layer 3

Construction,
    9,                        !- Name
    5_1_7;                    !- Outside Layer

Construction,
    10,                       !- Name
    5_1_7;                    !- Outside Layer

Construction,
    11,                       !- Name
    11_1_27,                  !- Outside Layer
    11_RVAL_2,                !- Layer 2
    11_1_27;                  !- Layer 3

Construction,
    12,                       !- Name
    11_1_27,                  !- Outside Layer
    12_RVAL_2,                !- Layer 2
    11_1_27;                  !- Layer 3

Construction,
    13,                       !- Name
    13_1_108;                 !- Outside Layer

Construction,
    14,                       !- Name
    13_1_108;                 !- Outside Layer

Construction,
    15,                       !- Name
    13_1_108;                 !- Outside Layer

Construction,
    16,                       !- Name
    13_1_108;                 !- Outside Layer

Construction,
    17,                       !- Name
    17_1_37,                  !- Outside Layer
    17_2_9,                   !- Layer 2
    17_3_29,                  !- Layer 3
    17_4_34;                  !- Layer 4

Construction,
    18,                       !- Name
    17_4_34,                  !- Outside Layer
    17_3_29,                  !- Layer 2
    17_2_9,                   !- Layer 3
    17_1_37;                  !- Layer 4

Construction,
    19,                       !- Name
    19_1_400;                 !- Outside Layer

Construction,
    20,                       !- Name
    19_1_400;                 !- Outside Layer

Construction,
    Project external glazing - 1001,    !- Name
    38,                       !- Outside Layer
    1002,                     !- Layer 2
    2;                        !- Layer 3

CONSTRUCTION,
    Wall-Construction,        !- Name
    External_rendering_CODE-Wall-0.019,    !- Outside Layer
    Expanded_polysterene_CODE-Wall-0.1,    !- Layer 2
    Brickwork_outer_CODE-Wall-0.22,    !- Layer 3
    Plaster_dense_CODE-Wall-0.013;    !- Layer 4

CONSTRUCTION,
    Adiabatic Wall-Construction,    !- Name
    External_rendering_CODE-Adiabatic Wall-0.019,    !- Outside Layer
    Expanded_polysterene_CODE-Adiabatic Wall-0.1,    !- Layer 2
    Brickwork_outer_CODE-Adiabatic Wall-0.22,    !- Layer 3
    Plaster_dense_CODE-Adiabatic Wall-0.013,    !- Layer 4
    Adiabatic_insulation-Adiabatic Wall-1.0;    !- Layer 5

CONSTRUCTION,
    Roof-Construction,        !- Name
    F14_slate_or_tile_CODE-Roof-0.0127,    !- Outside Layer
    Joists_with_100mm_insulation_CODE-Roof-0.1,    !- Layer 2
    Fibreglass_quilt_CODE-Roof-0.17,    !- Layer 3
    Painted_plaster_CODE-Roof-0.019;    !- Layer 4

CONSTRUCTION,
    GroundFloor-Construction,    !- Name
    Floor_joists_with_120mm_insulation_CODE-GroundFloor-0.12,    !- Outside Layer
    Floor_boards_CODE-GroundFloor-0.018,    !- Layer 2
    Carpet_and_fibrous_pad_CODE-GroundFloor-0.01;    !- Layer 3

CONSTRUCTION,
    Floor-Construction,       !- Name
    Painted_plaster_CODE-Floor-0.013,    !- Outside Layer
    Joists_CODE-Floor-0.12,    !- Layer 2
    Floor_boards_CODE-Floor-0.018,    !- Layer 3
    Carpet_and_fibrous_pad_CODE-Floor-0.01;    !- Layer 4

CONSTRUCTION,
    Ceiling-Construction,     !- Name
    Carpet_and_fibrous_pad_CODE-floor-0.01,    !- Outside Layer
    Floor_boards_CODE-floor-0.018,    !- Layer 2
    Joists_CODE-floor-0.12,    !- Layer 3
    Painted_plaster_CODE-floor-0.013;    !- Layer 4

CONSTRUCTION,
    InternalWall-Construction,    !- Name
    Painted_plaster_CODE-InternalWall-0.0027,    !- Outside Layer
    Brick_CODE-InternalWall-0.22,    !- Layer 2
    Painted_plaster_CODE-InternalWall-0.0027;    !- Layer 3

CONSTRUCTION,
    SubFloorRoof-Construction,    !- Name
    Carpet_and_fibrous_pad_CODE-GroundFloor-0.01,    !- Outside Layer
    Floor_boards_CODE-GroundFloor-0.018,    !- Layer 2
    Floor_joists_with_120mm_insulation_CODE-GroundFloor-0.12;    !- Layer 3

CONSTRUCTION,
    Furniture-Construction,    !- Name
    Wood_plastic_CODE-Furniture-0.0254;    !- Outside Layer

CONSTRUCTION,
    Last floor-Construction,    !- Name
    Painted_plaster_CODE-Last floor-0.013,    !- Outside Layer
    Joists_with_100mm_insulation_CODE-Last floor-0.1,    !- Layer 2
    Fibreglass_quilt_CODE-Last floor-0.17,    !- Layer 3
    Floor_boards_CODE-Last floor-0.018;    !- Layer 4

CONSTRUCTION,
    Last ceiling-Construction,    !- Name
    Floor_boards_CODE-last floor-0.018,    !- Outside Layer
    Fibreglass_quilt_CODE-last floor-0.17,    !- Layer 2
    Joists_with_100mm_insulation_CODE-last floor-0.1,    !- Layer 3
    Painted_plaster_CODE-last floor-0.013;    !- Layer 4

CONSTRUCTION,
    SubFloor-Construction,    !- Name
    Alluvial_clay_CODE-SubFloor-0.5;    !- Outside Layer

CONSTRUCTION,
    Triple Glazing ,          !- Name
    LoE_clear_3mm_CODE,       !- Outside Layer
    Argon,                    !- Layer 2
    Clear_3mm_CODE,           !- Layer 3
    Argon,                    !- Layer 4
    LoE_clear_3mm_rev_CODE;    !- Layer 5

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    loft,                     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    42.6692,                  !- Volume
    39.5104,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    kitchen,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    10.6468,                  !- Volume
    4.4362,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    backroom,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    31.6204,                  !- Volume
    13.1752,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    hall_downstairs,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    19.5288,                  !- Volume
    8.137,                    !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    front_room,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    33.2541,                  !- Volume
    13.8559,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    bathroom,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    6.9408,                   !- Volume
    2.892,                    !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    bedroom_1,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    33.954,                   !- Volume
    14.1475,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    hall_upstairs,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    13.0462,                  !- Volume
    3.469,                    !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    bedroom_2,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    29.0897,                  !- Volume
    12.1207,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    bedroom_3,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    7.7653,                   !- Volume
    3.2356,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    wash_closet,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    1.4071,                   !- Volume
    0.5863,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    subfloor_concrete,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    2.2123,                   !- Volume
    4.4246,                   !- Floor Area
    Simple,                   !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    subfloor_ground,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    17.8791,                  !- Volume
    35.7581,                  !- Floor Area
    Simple,                   !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    loft_Wall_0_0_0,          !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    loft,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    5.8656509274,             !- Vertex 1 Xcoordinate
    8.60000071156719e-09,     !- Vertex 1 Ycoordinate
    5.4999997496,             !- Vertex 1 Zcoordinate
    5.8656509274,             !- Vertex 2 Xcoordinate
    8.917717208600001,        !- Vertex 2 Ycoordinate
    5.4999997496,             !- Vertex 2 Zcoordinate
    5.8656509274,             !- Vertex 3 Xcoordinate
    4.4588586086,             !- Vertex 3 Ycoordinate
    8.0743229696;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    loft_Roof_1_0_0,          !- Name
    Roof,                     !- Surface Type
    Roof-Construction,        !- Construction Name
    loft,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8656509274,             !- Vertex 1 Xcoordinate
    4.4588586082,             !- Vertex 1 Ycoordinate
    8.0743229689,             !- Vertex 1 Zcoordinate
    5.8656509274,             !- Vertex 2 Xcoordinate
    8.917717208900001,        !- Vertex 2 Ycoordinate
    5.4999997502,             !- Vertex 2 Zcoordinate
    7.000000000652318e-09,    !- Vertex 3 Xcoordinate
    8.9177171144,             !- Vertex 3 Ycoordinate
    5.4999998035,             !- Vertex 3 Zcoordinate
    8.700000000798347e-09,    !- Vertex 4 Xcoordinate
    4.4588586951,             !- Vertex 4 Ycoordinate
    8.0743229175;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Floor_2_0_0,         !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bathroom_Ceiling_1_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733045,             !- Vertex 1 Xcoordinate
    8.6177170733,             !- Vertex 1 Ycoordinate
    5.4999997991,             !- Vertex 1 Zcoordinate
    2.0364733045,             !- Vertex 2 Xcoordinate
    6.5174240333,             !- Vertex 2 Ycoordinate
    5.4999997842,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    6.5174240333,             !- Vertex 3 Ycoordinate
    5.4999997842,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    8.6177170133,             !- Vertex 4 Ycoordinate
    5.4999997991;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bathroom_Ceiling_1_0_10000,    !- Name
    Ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bathroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    loft_Floor_2_0_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733045,             !- Vertex 1 Xcoordinate
    6.5174240333,             !- Vertex 1 Ycoordinate
    5.4999997842,             !- Vertex 1 Zcoordinate
    2.0364733045,             !- Vertex 2 Xcoordinate
    8.6177170733,             !- Vertex 2 Ycoordinate
    5.4999997991,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    8.6177170133,             !- Vertex 3 Ycoordinate
    5.4999997991,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    6.5174240333,             !- Vertex 4 Ycoordinate
    5.4999997842;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Floor_2_1_0,         !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_1_Ceiling_1_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8656509245,             !- Vertex 1 Xcoordinate
    8.6177172132,             !- Vertex 1 Ycoordinate
    5.4999997991,             !- Vertex 1 Zcoordinate
    5.8656509245,             !- Vertex 2 Xcoordinate
    4.166325623300001,        !- Vertex 2 Ycoordinate
    5.4999997677,             !- Vertex 2 Zcoordinate
    2.0364733045,             !- Vertex 3 Xcoordinate
    4.166325623300001,        !- Vertex 3 Ycoordinate
    5.4999997677,             !- Vertex 3 Zcoordinate
    2.0364733045,             !- Vertex 4 Xcoordinate
    8.6177170733,             !- Vertex 4 Ycoordinate
    5.4999997991;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Ceiling_1_0_10001,    !- Name
    Ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bedroom_1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    loft_Floor_2_1_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8656509245,             !- Vertex 1 Xcoordinate
    4.166325623300001,        !- Vertex 1 Ycoordinate
    5.4999997677,             !- Vertex 1 Zcoordinate
    5.8656509245,             !- Vertex 2 Xcoordinate
    8.6177172132,             !- Vertex 2 Ycoordinate
    5.4999997991,             !- Vertex 2 Zcoordinate
    2.0364733045,             !- Vertex 3 Xcoordinate
    8.6177170733,             !- Vertex 3 Ycoordinate
    5.4999997991,             !- Vertex 3 Zcoordinate
    2.0364733045,             !- Vertex 4 Xcoordinate
    4.166325623300001,        !- Vertex 4 Ycoordinate
    5.4999997677;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Floor_2_2_0,         !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Ceiling_1_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0182366045,             !- Vertex 1 Xcoordinate
    5.4664722133,             !- Vertex 1 Ycoordinate
    5.4999997768,             !- Vertex 1 Zcoordinate
    1.0182366045,             !- Vertex 2 Xcoordinate
    2.6061497233000006,       !- Vertex 2 Ycoordinate
    5.4999997567,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    2.6061497233000006,       !- Vertex 3 Ycoordinate
    5.4999997567,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    5.4664722133,             !- Vertex 4 Ycoordinate
    5.4999997768;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Ceiling_1_0_10002,    !- Name
    Ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    loft_Floor_2_2_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0182366045,             !- Vertex 1 Xcoordinate
    2.6061497233000006,       !- Vertex 1 Ycoordinate
    5.4999997567,             !- Vertex 1 Zcoordinate
    1.0182366045,             !- Vertex 2 Xcoordinate
    5.4664722133,             !- Vertex 2 Ycoordinate
    5.4999997768,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    5.4664722133,             !- Vertex 3 Ycoordinate
    5.4999997768,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    2.6061497233000006,       !- Vertex 4 Ycoordinate
    5.4999997567;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Floor_2_2_1,         !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Ceiling_1_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733045,             !- Vertex 1 Xcoordinate
    6.5174240333,             !- Vertex 1 Ycoordinate
    5.4999997842,             !- Vertex 1 Zcoordinate
    2.0364733045,             !- Vertex 2 Xcoordinate
    2.6061497233000006,       !- Vertex 2 Ycoordinate
    5.4999997567,             !- Vertex 2 Zcoordinate
    1.0182366045,             !- Vertex 3 Xcoordinate
    2.6061497233000006,       !- Vertex 3 Ycoordinate
    5.4999997567,             !- Vertex 3 Zcoordinate
    1.0182366045,             !- Vertex 4 Xcoordinate
    6.5174240333,             !- Vertex 4 Ycoordinate
    5.4999997842;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Ceiling_1_0_10003,    !- Name
    Ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    loft_Floor_2_2_1,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733045,             !- Vertex 1 Xcoordinate
    2.6061497233000006,       !- Vertex 1 Ycoordinate
    5.4999997567,             !- Vertex 1 Zcoordinate
    2.0364733045,             !- Vertex 2 Xcoordinate
    6.5174240333,             !- Vertex 2 Ycoordinate
    5.4999997842,             !- Vertex 2 Zcoordinate
    1.0182366045,             !- Vertex 3 Xcoordinate
    6.5174240333,             !- Vertex 3 Ycoordinate
    5.4999997842,             !- Vertex 3 Zcoordinate
    1.0182366045,             !- Vertex 4 Xcoordinate
    2.6061497233000006,       !- Vertex 4 Ycoordinate
    5.4999997567;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Floor_2_3_0,         !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_2_Ceiling_1_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8656509245,             !- Vertex 1 Xcoordinate
    4.166325623300001,        !- Vertex 1 Ycoordinate
    5.4999997677,             !- Vertex 1 Zcoordinate
    5.8656509245,             !- Vertex 2 Xcoordinate
    0.300000003300001,        !- Vertex 2 Ycoordinate
    5.4999997404,             !- Vertex 2 Zcoordinate
    2.0364733045,             !- Vertex 3 Xcoordinate
    0.3000000633000006,       !- Vertex 3 Ycoordinate
    5.4999997404,             !- Vertex 3 Zcoordinate
    2.0364733045,             !- Vertex 4 Xcoordinate
    4.166325623300001,        !- Vertex 4 Ycoordinate
    5.4999997677;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_2_Ceiling_1_0_10004,    !- Name
    Ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bedroom_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    loft_Floor_2_3_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8656509245,             !- Vertex 1 Xcoordinate
    0.300000003300001,        !- Vertex 1 Ycoordinate
    5.4999997404,             !- Vertex 1 Zcoordinate
    5.8656509245,             !- Vertex 2 Xcoordinate
    4.166325623300001,        !- Vertex 2 Ycoordinate
    5.4999997677,             !- Vertex 2 Zcoordinate
    2.0364733045,             !- Vertex 3 Xcoordinate
    4.166325623300001,        !- Vertex 3 Ycoordinate
    5.4999997677,             !- Vertex 3 Zcoordinate
    2.0364733045,             !- Vertex 4 Xcoordinate
    0.3000000633000006,       !- Vertex 4 Ycoordinate
    5.4999997404;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Floor_2_4_0,         !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_3_Ceiling_1_0_10005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733045,             !- Vertex 1 Xcoordinate
    2.6061497233000006,       !- Vertex 1 Ycoordinate
    5.4999997567,             !- Vertex 1 Zcoordinate
    2.0364733045,             !- Vertex 2 Xcoordinate
    0.3000000633000006,       !- Vertex 2 Ycoordinate
    5.4999997404,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    0.3000001033000004,       !- Vertex 3 Ycoordinate
    5.4999997404,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    2.6061497233000006,       !- Vertex 4 Ycoordinate
    5.4999997567;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_3_Ceiling_1_0_10005,    !- Name
    Ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bedroom_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    loft_Floor_2_4_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733045,             !- Vertex 1 Xcoordinate
    0.3000000633000006,       !- Vertex 1 Ycoordinate
    5.4999997404,             !- Vertex 1 Zcoordinate
    2.0364733045,             !- Vertex 2 Xcoordinate
    2.6061497233000006,       !- Vertex 2 Ycoordinate
    5.4999997567,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    2.6061497233000006,       !- Vertex 3 Ycoordinate
    5.4999997567,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    0.3000001033000004,       !- Vertex 4 Ycoordinate
    5.4999997404;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Floor_2_5_0,         !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    wash_closet_Ceiling_1_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0182366045,             !- Vertex 1 Xcoordinate
    6.5174240333,             !- Vertex 1 Ycoordinate
    5.4999997842,             !- Vertex 1 Zcoordinate
    1.0182366045,             !- Vertex 2 Xcoordinate
    5.4664722133,             !- Vertex 2 Ycoordinate
    5.4999997768,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    5.4664722133,             !- Vertex 3 Ycoordinate
    5.4999997768,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    6.5174240333,             !- Vertex 4 Ycoordinate
    5.4999997842;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    wash_closet_Ceiling_1_0_10006,    !- Name
    Ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    wash_closet,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    loft_Floor_2_5_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0182366045,             !- Vertex 1 Xcoordinate
    5.4664722133,             !- Vertex 1 Ycoordinate
    5.4999997768,             !- Vertex 1 Zcoordinate
    1.0182366045,             !- Vertex 2 Xcoordinate
    6.5174240333,             !- Vertex 2 Ycoordinate
    5.4999997842,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    6.5174240333,             !- Vertex 3 Ycoordinate
    5.4999997842,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    5.4664722133,             !- Vertex 4 Ycoordinate
    5.4999997768;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_ExtFloor_2_6_0,      !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8656509229,             !- Vertex 1 Xcoordinate
    8.9177172045,             !- Vertex 1 Ycoordinate
    5.4999998012,             !- Vertex 1 Zcoordinate
    5.8656509284,             !- Vertex 2 Xcoordinate
    8.6177172145,             !- Vertex 2 Ycoordinate
    5.4999997991,             !- Vertex 2 Zcoordinate
    1.0840000000053585e-07,    !- Vertex 3 Xcoordinate
    8.6177170119,             !- Vertex 3 Ycoordinate
    5.4999997991,             !- Vertex 3 Zcoordinate
    2.9000000005552362e-09,    !- Vertex 4 Xcoordinate
    8.9177171119,             !- Vertex 4 Ycoordinate
    5.4999998012;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_ExtFloor_2_6_1,      !- Name
    Floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    loft,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8656509245,             !- Vertex 1 Xcoordinate
    0.3000000045000011,       !- Vertex 1 Ycoordinate
    5.4999997404,             !- Vertex 1 Zcoordinate
    5.86565092,               !- Vertex 2 Xcoordinate
    4.5000003723316695e-09,    !- Vertex 2 Ycoordinate
    5.4999997383,             !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.190000049841274e-08,    !- Vertex 3 Ycoordinate
    5.4999997383,             !- Vertex 3 Zcoordinate
    1.0000000046778146e-10,    !- Vertex 4 Xcoordinate
    0.30000010190000026,      !- Vertex 4 Ycoordinate
    5.4999997404;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Roof_3_0_0,          !- Name
    Roof,                     !- Surface Type
    Roof-Construction,        !- Construction Name
    loft,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.700000000798347e-09,    !- Vertex 1 Xcoordinate
    4.4588586862,             !- Vertex 1 Ycoordinate
    8.0743229316,             !- Vertex 1 Zcoordinate
    7.1000000002527375e-09,    !- Vertex 2 Xcoordinate
    1.0289999963219998e-07,    !- Vertex 2 Ycoordinate
    5.4999997607,             !- Vertex 2 Zcoordinate
    5.8656509274,             !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.4999997644,             !- Vertex 3 Zcoordinate
    5.8656509274,             !- Vertex 4 Xcoordinate
    4.458858617100001,        !- Vertex 4 Ycoordinate
    8.0743229548;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    loft_Wall_4_0_0,          !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    loft,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    7.1000000002527375e-09,    !- Vertex 1 Xcoordinate
    8.9177171148,             !- Vertex 1 Ycoordinate
    5.4999998042,             !- Vertex 1 Zcoordinate
    7.1000000002527375e-09,    !- Vertex 2 Xcoordinate
    9.430000069698963e-08,    !- Vertex 2 Ycoordinate
    5.4999997755,             !- Vertex 2 Zcoordinate
    8.700000000798347e-09,    !- Vertex 3 Xcoordinate
    4.4588586947,             !- Vertex 3 Ycoordinate
    8.0743229168;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Floor_0_0_0,      !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    kitchen,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_concrete_Ceiling_1_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    8.6177171433,             !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    5.5964868633,             !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    4.500000000233484e-09,    !- Vertex 3 Xcoordinate
    5.5964868633,             !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    4.500000000233484e-09,    !- Vertex 4 Xcoordinate
    8.6177171133,             !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_concrete_Ceiling_1_0_10007,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    subfloor_concrete,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    kitchen_Floor_0_0_0,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    5.5964868633,             !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    8.6177171433,             !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    4.500000000233484e-09,    !- Vertex 3 Xcoordinate
    8.6177171133,             !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    4.500000000233484e-09,    !- Vertex 4 Xcoordinate
    5.5964868633,             !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Floor_0_1_0,      !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    kitchen,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_ground_Ceiling_1_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    5.5964868633,             !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    5.5748177633000005,       !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    4.500000000233484e-09,    !- Vertex 3 Xcoordinate
    5.5748177633000005,       !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    4.500000000233484e-09,    !- Vertex 4 Xcoordinate
    5.5964868633,             !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Ceiling_1_0_10008,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    subfloor_ground,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    kitchen_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    5.5748177633000005,       !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    5.5964868633,             !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    4.500000000233484e-09,    !- Vertex 3 Xcoordinate
    5.5964868633,             !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    4.500000000233484e-09,    !- Vertex 4 Xcoordinate
    5.5748177633000005,       !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    kitchen,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bathroom_Floor_0_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    6.5174240333,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    8.617717073,              !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    8.6177170133,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    6.5174240333,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bathroom_Floor_0_0_10009,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bathroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    kitchen_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    8.617717073,              !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    6.5174240333,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    6.5174240333,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    8.6177170133,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    kitchen,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    5.5748177633000005,       !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    6.5174240333,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0182366045,             !- Vertex 3 Xcoordinate
    6.5174240333,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0182366045,             !- Vertex 4 Xcoordinate
    5.5748177633000005,       !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10010,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    kitchen_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    6.5174240333,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    5.5748177633000005,       !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0182366045,             !- Vertex 3 Xcoordinate
    5.5748177633000005,       !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0182366045,             !- Vertex 4 Xcoordinate
    6.5174240333,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Ceiling_1_2_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    kitchen,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    wash_closet_Floor_0_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0182366045,             !- Vertex 1 Xcoordinate
    5.5748177633000005,       !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0182366045,             !- Vertex 2 Xcoordinate
    6.5174240333,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    6.5174240333,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    5.5748177633000005,       !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    wash_closet_Floor_0_0_10011,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    wash_closet,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    kitchen_Ceiling_1_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0182366045,             !- Vertex 1 Xcoordinate
    6.5174240333,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0182366045,             !- Vertex 2 Xcoordinate
    5.5748177633000005,       !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    5.5748177633000005,       !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    6.5174240333,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    kitchen,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    backroom_Partition_4_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387487,             !- Vertex 1 Xcoordinate
    5.5748177633000005,       !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0256387487,             !- Vertex 2 Xcoordinate
    5.5748177633000005,       !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.0256387487,             !- Vertex 3 Xcoordinate
    8.6177171433,             !- Vertex 3 Ycoordinate
    0.49999975,               !- Vertex 3 Zcoordinate
    2.0256387487,             !- Vertex 4 Xcoordinate
    8.6177171433,             !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    backroom_Partition_4_0_10012,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    backroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    kitchen_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387487,             !- Vertex 1 Xcoordinate
    8.6177171433,             !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0256387487,             !- Vertex 2 Xcoordinate
    8.6177171433,             !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.0256387487,             !- Vertex 3 Xcoordinate
    5.5748177633000005,       !- Vertex 3 Ycoordinate
    0.49999975,               !- Vertex 3 Zcoordinate
    2.0256387487,             !- Vertex 4 Xcoordinate
    5.5748177633000005,       !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Wall_3_0_0,       !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    kitchen,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387487,             !- Vertex 1 Xcoordinate
    8.6177171258,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0256387487,             !- Vertex 2 Xcoordinate
    8.6177171258,             !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    7.1000000002527375e-09,    !- Vertex 3 Xcoordinate
    8.6177171258,             !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    7.1000000002527375e-09,    !- Vertex 4 Xcoordinate
    8.6177171258,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Wall_4_0_0,       !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    kitchen,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.40000000078872e-09,     !- Vertex 1 Xcoordinate
    8.6177171086,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    7.40000000078872e-09,     !- Vertex 2 Xcoordinate
    8.6177171086,             !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    7.40000000078872e-09,     !- Vertex 3 Xcoordinate
    5.5748177593,             !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    7.40000000078872e-09,     !- Vertex 4 Xcoordinate
    5.5748177593,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    kitchen_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    kitchen,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Partition_3_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.500000000233484e-09,    !- Vertex 1 Xcoordinate
    5.5748177593,             !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    4.500000000233484e-09,    !- Vertex 2 Xcoordinate
    5.5748177593,             !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.0256387444999997,       !- Vertex 3 Xcoordinate
    5.5748177593,             !- Vertex 3 Ycoordinate
    0.49999975,               !- Vertex 3 Zcoordinate
    2.0256387444999997,       !- Vertex 4 Xcoordinate
    5.5748177593,             !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Partition_3_0_10013,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    kitchen_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    5.5748177593,             !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    5.5748177593,             !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    4.500000000233484e-09,    !- Vertex 3 Xcoordinate
    5.5748177593,             !- Vertex 3 Ycoordinate
    0.49999975,               !- Vertex 3 Zcoordinate
    4.500000000233484e-09,    !- Vertex 4 Xcoordinate
    5.5748177593,             !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    backroom_Floor_0_1_0,     !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    backroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_ground_Ceiling_1_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924545,             !- Vertex 1 Xcoordinate
    8.6177170733,             !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    5.8681924545,             !- Vertex 2 Xcoordinate
    4.4588586033,             !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    2.0256387444999997,       !- Vertex 3 Xcoordinate
    4.4588586033,             !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    2.0348281745,             !- Vertex 4 Xcoordinate
    8.6177171435,             !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Ceiling_1_0_10015,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    subfloor_ground,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    backroom_Floor_0_1_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924545,             !- Vertex 1 Xcoordinate
    4.4588586033,             !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    5.8681924545,             !- Vertex 2 Xcoordinate
    8.6177170733,             !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    2.0348281745,             !- Vertex 3 Xcoordinate
    8.6177171435,             !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    2.0256387444999997,       !- Vertex 4 Xcoordinate
    4.4588586033,             !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    backroom_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    backroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_1_Floor_0_0_10016,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924545,             !- Vertex 1 Xcoordinate
    4.4588586033,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.8681924545,             !- Vertex 2 Xcoordinate
    8.6177172133,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.0364733045,             !- Vertex 3 Xcoordinate
    8.6177170733,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.0364733045,             !- Vertex 4 Xcoordinate
    4.4588586033,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Floor_0_0_10016,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    backroom_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924545,             !- Vertex 1 Xcoordinate
    8.6177172133,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.8681924545,             !- Vertex 2 Xcoordinate
    4.4588586033,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.0364733045,             !- Vertex 3 Xcoordinate
    4.4588586033,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.0364733045,             !- Vertex 4 Xcoordinate
    8.6177170733,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    backroom_Wall_2_0_0,      !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    backroom,                 !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924587,             !- Vertex 1 Xcoordinate
    4.458858605500001,        !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.8681924587,             !- Vertex 2 Xcoordinate
    4.458858605500001,        !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    5.8681924587,             !- Vertex 3 Xcoordinate
    8.6177172086,             !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    5.8681924587,             !- Vertex 4 Xcoordinate
    8.6177172086,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    backroom_Wall_3_0_0,      !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    backroom,                 !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924587,             !- Vertex 1 Xcoordinate
    8.617717175800001,        !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.8681924587,             !- Vertex 2 Xcoordinate
    8.617717175800001,        !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    2.0256387487,             !- Vertex 3 Xcoordinate
    8.617717175800001,        !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    2.0256387487,             !- Vertex 4 Xcoordinate
    8.617717175800001,        !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    backroom_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    backroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Partition_2_0_10017,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387487,             !- Vertex 1 Xcoordinate
    5.5748177633000005,       !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0256387487,             !- Vertex 2 Xcoordinate
    5.5748177633000005,       !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.0256387487,             !- Vertex 3 Xcoordinate
    4.4588586033,             !- Vertex 3 Ycoordinate
    0.49999975,               !- Vertex 3 Zcoordinate
    2.0256387487,             !- Vertex 4 Xcoordinate
    4.4588586033,             !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Partition_2_0_10017,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    backroom_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387487,             !- Vertex 1 Xcoordinate
    4.4588586033,             !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0256387487,             !- Vertex 2 Xcoordinate
    4.4588586033,             !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.0256387487,             !- Vertex 3 Xcoordinate
    5.5748177633000005,       !- Vertex 3 Ycoordinate
    0.49999975,               !- Vertex 3 Zcoordinate
    2.0256387487,             !- Vertex 4 Xcoordinate
    5.5748177633000005,       !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    backroom_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    backroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    front_room_Partition_3_0_10019,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    4.458858605500001,        !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    4.458858605500001,        !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    5.8681924545,             !- Vertex 3 Xcoordinate
    4.458858605500001,        !- Vertex 3 Ycoordinate
    0.49999975,               !- Vertex 3 Zcoordinate
    5.8681924545,             !- Vertex 4 Xcoordinate
    4.458858605500001,        !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    front_room_Partition_3_0_10019,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    front_room,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    backroom_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924545,             !- Vertex 1 Xcoordinate
    4.458858605500001,        !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    5.8681924545,             !- Vertex 2 Xcoordinate
    4.458858605500001,        !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.0256387444999997,       !- Vertex 3 Xcoordinate
    4.458858605500001,        !- Vertex 3 Ycoordinate
    0.49999975,               !- Vertex 3 Zcoordinate
    2.0256387444999997,       !- Vertex 4 Xcoordinate
    4.458858605500001,        !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_ground_Ceiling_1_0_10020,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    5.5748177633000005,       !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    0.3000000633000006,       !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    4.500000000233484e-09,    !- Vertex 3 Xcoordinate
    0.3000001033000004,       !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    4.500000000233484e-09,    !- Vertex 4 Xcoordinate
    5.5748177633000005,       !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Ceiling_1_0_10020,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    subfloor_ground,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    0.3000000633000006,       !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    5.5748177633000005,       !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    4.500000000233484e-09,    !- Vertex 3 Xcoordinate
    5.5748177633000005,       !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    4.500000000233484e-09,    !- Vertex 4 Xcoordinate
    0.3000001033000004,       !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10021,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    2.6801497233000005,       !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    4.0364109633,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0192367045000001,       !- Vertex 3 Xcoordinate
    4.0364109633,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0192367045000001,       !- Vertex 4 Xcoordinate
    2.6801497233000005,       !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10021,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    4.0364109633,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    2.6801497233000005,       !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0192367045000001,       !- Vertex 3 Xcoordinate
    2.6801497233000005,       !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0192367045000001,       !- Vertex 4 Xcoordinate
    4.0364109633,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10022,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    2.6061497233000006,       !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    2.6801497233000005,       !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.2915001045,             !- Vertex 3 Xcoordinate
    2.6801497233000005,       !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.2915001045,             !- Vertex 4 Xcoordinate
    2.6061497233000006,       !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10022,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    2.6801497233000005,       !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    2.6061497233000006,       !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.2915001045,             !- Vertex 3 Xcoordinate
    2.6061497233000006,       !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.2915001045,             !- Vertex 4 Xcoordinate
    2.6801497233000005,       !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10023,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.2915001045,             !- Vertex 1 Xcoordinate
    2.6061497233000006,       !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.2915001045,             !- Vertex 2 Xcoordinate
    4.0364109633,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    4.0364109633,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    2.6061497233000006,       !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10023,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.2915001045,             !- Vertex 1 Xcoordinate
    4.0364109633,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.2915001045,             !- Vertex 2 Xcoordinate
    2.6061497233000006,       !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    2.6061497233000006,       !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    4.0364109633,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_0_3,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10024,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.2915001045,             !- Vertex 1 Xcoordinate
    4.0364109633,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.2915001045,             !- Vertex 2 Xcoordinate
    5.3924722133,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    5.3924722133,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    4.0364109633,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10024,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_0_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.2915001045,             !- Vertex 1 Xcoordinate
    5.3924722133,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    0.2915001045,             !- Vertex 2 Xcoordinate
    4.0364109633,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    4.0364109633,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    5.3924722133,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_0_4,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10025,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0192367045000001,       !- Vertex 1 Xcoordinate
    5.3924722133,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0192367045000001,       !- Vertex 2 Xcoordinate
    5.4664722133,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    5.4664722133,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    5.3924722133,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10025,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_0_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0192367045000001,       !- Vertex 1 Xcoordinate
    5.4664722133,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0192367045000001,       !- Vertex 2 Xcoordinate
    5.3924722133,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    5.3924722133,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    5.4664722133,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_0_5,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10026,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    4.0364109633,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    5.5748177633000005,       !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0192367045000001,       !- Vertex 3 Xcoordinate
    5.5748177633000005,       !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0192367045000001,       !- Vertex 4 Xcoordinate
    4.0364109633,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10026,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_0_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    5.5748177633000005,       !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    4.0364109633,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0192367045000001,       !- Vertex 3 Xcoordinate
    4.0364109633,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0192367045000001,       !- Vertex 4 Xcoordinate
    5.5748177633000005,       !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_0_6,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Floor_0_0_10027,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0192367045000001,       !- Vertex 1 Xcoordinate
    2.6801497233000005,       !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0192367045000001,       !- Vertex 2 Xcoordinate
    5.3924722133,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.2915001045,             !- Vertex 3 Xcoordinate
    5.3924722133,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.2915001045,             !- Vertex 4 Xcoordinate
    2.6801497233000005,       !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Floor_0_0_10027,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_0_6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0192367045000001,       !- Vertex 1 Xcoordinate
    5.3924722133,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0192367045000001,       !- Vertex 2 Xcoordinate
    2.6801497233000005,       !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.2915001045,             !- Vertex 3 Xcoordinate
    2.6801497233000005,       !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.2915001045,             !- Vertex 4 Xcoordinate
    5.3924722133,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_3_Floor_0_0_10029,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    0.30000006350000064,      !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    2.6061497233000006,       !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    2.6061497233000006,       !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    0.3000001033000004,       !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_3_Floor_0_0_10029,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387444999997,       !- Vertex 1 Xcoordinate
    2.6061497233000006,       !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0256387444999997,       !- Vertex 2 Xcoordinate
    0.30000006350000064,      !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    0.3000001033000004,       !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    2.6061497233000006,       !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Ceiling_1_2_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    wash_closet_Floor_0_0_10030,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0182366045,             !- Vertex 1 Xcoordinate
    5.4664722133,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0182366045,             !- Vertex 2 Xcoordinate
    5.5748177633000005,       !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    5.5748177633000005,       !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    5.4664722133,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    wash_closet_Floor_0_0_10030,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    wash_closet,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Ceiling_1_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0182366045,             !- Vertex 1 Xcoordinate
    5.5748177633000005,       !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0182366045,             !- Vertex 2 Xcoordinate
    5.4664722133,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    5.4664722133,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    5.5748177633000005,       !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_downstairs,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.100000000593743e-09,    !- Vertex 1 Xcoordinate
    5.5748177593,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    8.100000000593743e-09,    !- Vertex 2 Xcoordinate
    5.5748177593,             !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    8.100000000593743e-09,    !- Vertex 3 Xcoordinate
    0.3000000986,             !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    8.100000000593743e-09,    !- Vertex 4 Xcoordinate
    0.3000000986,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_downstairs,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.500000000730146e-09,    !- Vertex 1 Xcoordinate
    0.3000000986,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    8.500000000730146e-09,    !- Vertex 2 Xcoordinate
    0.3000000986,             !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    2.0256387487,             !- Vertex 3 Xcoordinate
    0.3000000640000007,       !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    2.0256387487,             !- Vertex 4 Xcoordinate
    0.3000000640000007,       !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_downstairs_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_downstairs,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    front_room_Partition_4_0_10031,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387487,             !- Vertex 1 Xcoordinate
    0.3000000633000006,       !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0256387487,             !- Vertex 2 Xcoordinate
    0.3000000633000006,       !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.0256387487,             !- Vertex 3 Xcoordinate
    4.4588586033,             !- Vertex 3 Ycoordinate
    0.49999975,               !- Vertex 3 Zcoordinate
    2.0256387487,             !- Vertex 4 Xcoordinate
    4.4588586033,             !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    front_room_Partition_4_0_10031,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    front_room,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_downstairs_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387487,             !- Vertex 1 Xcoordinate
    4.4588586033,             !- Vertex 1 Ycoordinate
    2.99999975,               !- Vertex 1 Zcoordinate
    2.0256387487,             !- Vertex 2 Xcoordinate
    4.4588586033,             !- Vertex 2 Ycoordinate
    0.49999975,               !- Vertex 2 Zcoordinate
    2.0256387487,             !- Vertex 3 Xcoordinate
    0.3000000633000006,       !- Vertex 3 Ycoordinate
    0.49999975,               !- Vertex 3 Zcoordinate
    2.0256387487,             !- Vertex 4 Xcoordinate
    0.3000000633000006,       !- Vertex 4 Ycoordinate
    2.99999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    front_room_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    front_room,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_ground_Ceiling_1_0_10033,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924545,             !- Vertex 1 Xcoordinate
    4.4588586033,             !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    5.8681924545,             !- Vertex 2 Xcoordinate
    0.300000003300001,        !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    2.0256387444999997,       !- Vertex 3 Xcoordinate
    0.3000000633000006,       !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    2.0256387444999997,       !- Vertex 4 Xcoordinate
    4.4588586033,             !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Ceiling_1_0_10033,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    subfloor_ground,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    front_room_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924545,             !- Vertex 1 Xcoordinate
    0.300000003300001,        !- Vertex 1 Ycoordinate
    0.4999997496,             !- Vertex 1 Zcoordinate
    5.8681924545,             !- Vertex 2 Xcoordinate
    4.4588586033,             !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    2.0256387444999997,       !- Vertex 3 Xcoordinate
    4.4588586033,             !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    2.0256387444999997,       !- Vertex 4 Xcoordinate
    0.3000000633000006,       !- Vertex 4 Ycoordinate
    0.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    front_room_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    front_room,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_1_Floor_0_0_10034,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924545,             !- Vertex 1 Xcoordinate
    4.166325623300001,        !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.8681924545,             !- Vertex 2 Xcoordinate
    4.4588586033,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.0364733045,             !- Vertex 3 Xcoordinate
    4.4588586033,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.0364733045,             !- Vertex 4 Xcoordinate
    4.166325623300001,        !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Floor_0_0_10034,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    front_room_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924545,             !- Vertex 1 Xcoordinate
    4.4588586033,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.8681924545,             !- Vertex 2 Xcoordinate
    4.166325623300001,        !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.0364733045,             !- Vertex 3 Xcoordinate
    4.166325623300001,        !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.0364733045,             !- Vertex 4 Xcoordinate
    4.4588586033,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    front_room_Ceiling_1_2_0,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    front_room,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_2_Floor_0_0_10035,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924545,             !- Vertex 1 Xcoordinate
    0.300000003300001,        !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.8681924545,             !- Vertex 2 Xcoordinate
    4.166325623300001,        !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.0364733045,             !- Vertex 3 Xcoordinate
    4.166325623300001,        !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.0364733045,             !- Vertex 4 Xcoordinate
    0.3000000633000006,       !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_2_Floor_0_0_10035,    !- Name
    Floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    front_room_Ceiling_1_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924545,             !- Vertex 1 Xcoordinate
    4.166325623300001,        !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.8681924545,             !- Vertex 2 Xcoordinate
    0.300000003300001,        !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.0364733045,             !- Vertex 3 Xcoordinate
    0.3000000633000006,       !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.0364733045,             !- Vertex 4 Xcoordinate
    4.166325623300001,        !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    front_room_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    front_room,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924587,             !- Vertex 1 Xcoordinate
    0.2999999986000006,       !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    5.8681924587,             !- Vertex 2 Xcoordinate
    0.2999999986000006,       !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    5.8681924587,             !- Vertex 3 Xcoordinate
    4.458858605500001,        !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    5.8681924587,             !- Vertex 4 Xcoordinate
    4.458858605500001,        !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    front_room_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    front_room,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0256387487,             !- Vertex 1 Xcoordinate
    0.3000000640000007,       !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    2.0256387487,             !- Vertex 2 Xcoordinate
    0.3000000640000007,       !- Vertex 2 Ycoordinate
    0.4999997496,             !- Vertex 2 Zcoordinate
    5.8681924587,             !- Vertex 3 Xcoordinate
    0.2999999986000006,       !- Vertex 3 Ycoordinate
    0.4999997496,             !- Vertex 3 Zcoordinate
    5.8681924587,             !- Vertex 4 Xcoordinate
    0.2999999986000006,       !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bathroom_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bathroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_1_Partition_4_0_10036,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733036,             !- Vertex 1 Xcoordinate
    6.5174240333,             !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    2.0364733036,             !- Vertex 2 Xcoordinate
    6.5174240333,             !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0364733036,             !- Vertex 3 Xcoordinate
    8.6177170733,             !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0364733036,             !- Vertex 4 Xcoordinate
    8.6177170733,             !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Partition_4_0_10036,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bathroom_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733036,             !- Vertex 1 Xcoordinate
    8.6177170733,             !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    2.0364733036,             !- Vertex 2 Xcoordinate
    8.6177170733,             !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0364733036,             !- Vertex 3 Xcoordinate
    6.5174240333,             !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0364733036,             !- Vertex 4 Xcoordinate
    6.5174240333,             !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bathroom_Wall_3_0_0,      !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bathroom,                 !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733036,             !- Vertex 1 Xcoordinate
    8.6177170433,             !- Vertex 1 Ycoordinate
    5.4999997496,             !- Vertex 1 Zcoordinate
    2.0364733036,             !- Vertex 2 Xcoordinate
    8.6177170433,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0710000000052622e-07,    !- Vertex 3 Xcoordinate
    8.6177170433,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0710000000052622e-07,    !- Vertex 4 Xcoordinate
    8.6177170433,             !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bathroom_Wall_4_0_0,      !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bathroom,                 !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0700000000005844e-07,    !- Vertex 1 Xcoordinate
    8.6177170086,             !- Vertex 1 Ycoordinate
    5.4999997496,             !- Vertex 1 Zcoordinate
    1.0700000000005844e-07,    !- Vertex 2 Xcoordinate
    8.6177170086,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0700000000005844e-07,    !- Vertex 3 Xcoordinate
    6.5174240348,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0700000000005844e-07,    !- Vertex 4 Xcoordinate
    6.5174240348,             !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bathroom_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bathroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    wash_closet_Partition_3_0_10037,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0450000000050697e-07,    !- Vertex 1 Xcoordinate
    6.5174240348,             !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 2 Xcoordinate
    6.5174240348,             !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    1.0182366045,             !- Vertex 3 Xcoordinate
    6.5174240348,             !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    1.0182366045,             !- Vertex 4 Xcoordinate
    6.5174240348,             !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    wash_closet_Partition_3_0_10037,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    wash_closet,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bathroom_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0182366045,             !- Vertex 1 Xcoordinate
    6.5174240348,             !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    1.0182366045,             !- Vertex 2 Xcoordinate
    6.5174240348,             !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    6.5174240348,             !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    6.5174240348,             !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bathroom_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bathroom,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Partition_3_0_10038,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0182366045,             !- Vertex 1 Xcoordinate
    6.5174240348,             !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    1.0182366045,             !- Vertex 2 Xcoordinate
    6.5174240348,             !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0364733045,             !- Vertex 3 Xcoordinate
    6.5174240348,             !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0364733045,             !- Vertex 4 Xcoordinate
    6.5174240348,             !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Partition_3_0_10038,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bathroom_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733045,             !- Vertex 1 Xcoordinate
    6.5174240348,             !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    2.0364733045,             !- Vertex 2 Xcoordinate
    6.5174240348,             !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    1.0182366045,             !- Vertex 3 Xcoordinate
    6.5174240348,             !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    1.0182366045,             !- Vertex 4 Xcoordinate
    6.5174240348,             !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Wall_2_0_0,     !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_1,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924587,             !- Vertex 1 Xcoordinate
    4.166325623400001,        !- Vertex 1 Ycoordinate
    5.4999997496,             !- Vertex 1 Zcoordinate
    5.8681924587,             !- Vertex 2 Xcoordinate
    4.166325623400001,        !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    5.8681924587,             !- Vertex 3 Xcoordinate
    8.6177172086,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    5.8681924587,             !- Vertex 4 Xcoordinate
    8.6177172086,             !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Wall_3_0_0,     !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_1,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924587,             !- Vertex 1 Xcoordinate
    8.6177171433,             !- Vertex 1 Ycoordinate
    5.4999997496,             !- Vertex 1 Zcoordinate
    5.8681924587,             !- Vertex 2 Xcoordinate
    8.6177171433,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.0364733036,             !- Vertex 3 Xcoordinate
    8.6177171433,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.0364733036,             !- Vertex 4 Xcoordinate
    8.6177171433,             !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Partition_2_0_10040,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733036,             !- Vertex 1 Xcoordinate
    6.5174240333,             !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    2.0364733036,             !- Vertex 2 Xcoordinate
    6.5174240333,             !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0364733036,             !- Vertex 3 Xcoordinate
    4.166325623300001,        !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0364733036,             !- Vertex 4 Xcoordinate
    4.166325623300001,        !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Partition_2_0_10040,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_1_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733036,             !- Vertex 1 Xcoordinate
    4.166325623300001,        !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    2.0364733036,             !- Vertex 2 Xcoordinate
    4.166325623300001,        !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0364733036,             !- Vertex 3 Xcoordinate
    6.5174240333,             !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0364733036,             !- Vertex 4 Xcoordinate
    6.5174240333,             !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_1_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_1,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_2_Partition_3_0_10042,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733045,             !- Vertex 1 Xcoordinate
    4.166325623400001,        !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    2.0364733045,             !- Vertex 2 Xcoordinate
    4.166325623400001,        !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    5.8681924545,             !- Vertex 3 Xcoordinate
    4.166325623400001,        !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    5.8681924545,             !- Vertex 4 Xcoordinate
    4.166325623400001,        !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_2_Partition_3_0_10042,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_1_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924545,             !- Vertex 1 Xcoordinate
    4.166325623400001,        !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    5.8681924545,             !- Vertex 2 Xcoordinate
    4.166325623400001,        !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0364733045,             !- Vertex 3 Xcoordinate
    4.166325623400001,        !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0364733045,             !- Vertex 4 Xcoordinate
    4.166325623400001,        !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    wash_closet_Partition_2_0_10043,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0182366054,             !- Vertex 1 Xcoordinate
    6.5174240333,             !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    1.0182366054,             !- Vertex 2 Xcoordinate
    6.5174240333,             !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    1.0182366054,             !- Vertex 3 Xcoordinate
    5.4664722133,             !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    1.0182366054,             !- Vertex 4 Xcoordinate
    5.4664722133,             !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    wash_closet_Partition_2_0_10043,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    wash_closet,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0182366054,             !- Vertex 1 Xcoordinate
    5.4664722133,             !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    1.0182366054,             !- Vertex 2 Xcoordinate
    5.4664722133,             !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    1.0182366054,             !- Vertex 3 Xcoordinate
    6.5174240333,             !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    1.0182366054,             !- Vertex 4 Xcoordinate
    6.5174240333,             !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    wash_closet_Partition_5_0_10045,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0182366045,             !- Vertex 1 Xcoordinate
    5.4664722103,             !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    1.0182366045,             !- Vertex 2 Xcoordinate
    5.4664722103,             !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    5.4664722103,             !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    5.4664722103,             !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    wash_closet_Partition_5_0_10045,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    wash_closet,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0450000000050697e-07,    !- Vertex 1 Xcoordinate
    5.4664722103,             !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 2 Xcoordinate
    5.4664722103,             !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    1.0182366045,             !- Vertex 3 Xcoordinate
    5.4664722103,             !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    1.0182366045,             !- Vertex 4 Xcoordinate
    5.4664722103,             !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0670000000038982e-07,    !- Vertex 1 Xcoordinate
    5.4664722103,             !- Vertex 1 Ycoordinate
    5.4999997496,             !- Vertex 1 Zcoordinate
    1.0670000000038982e-07,    !- Vertex 2 Xcoordinate
    5.4664722103,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0670000000038982e-07,    !- Vertex 3 Xcoordinate
    2.6061497192000003,       !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0670000000038982e-07,    !- Vertex 4 Xcoordinate
    2.6061497192000003,       !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_3_Partition_3_0_10046,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0450000000050697e-07,    !- Vertex 1 Xcoordinate
    2.6061497192000003,       !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 2 Xcoordinate
    2.6061497192000003,       !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0364733045,             !- Vertex 3 Xcoordinate
    2.6061497192000003,       !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0364733045,             !- Vertex 4 Xcoordinate
    2.6061497192000003,       !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_3_Partition_3_0_10046,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733045,             !- Vertex 1 Xcoordinate
    2.6061497192000003,       !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    2.0364733045,             !- Vertex 2 Xcoordinate
    2.6061497192000003,       !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 3 Xcoordinate
    2.6061497192000003,       !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    1.0450000000050697e-07,    !- Vertex 4 Xcoordinate
    2.6061497192000003,       !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    hall_upstairs_Partition_8_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_2_Partition_4_0_10048,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733036,             !- Vertex 1 Xcoordinate
    2.6061497233000006,       !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    2.0364733036,             !- Vertex 2 Xcoordinate
    2.6061497233000006,       !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0364733036,             !- Vertex 3 Xcoordinate
    4.166325623300001,        !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0364733036,             !- Vertex 4 Xcoordinate
    4.166325623300001,        !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_2_Partition_4_0_10048,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    hall_upstairs_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733036,             !- Vertex 1 Xcoordinate
    4.166325623300001,        !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    2.0364733036,             !- Vertex 2 Xcoordinate
    4.166325623300001,        !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0364733036,             !- Vertex 3 Xcoordinate
    2.6061497233000006,       !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0364733036,             !- Vertex 4 Xcoordinate
    2.6061497233000006,       !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_2_Wall_2_0_0,     !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924587,             !- Vertex 1 Xcoordinate
    0.2999999986000006,       !- Vertex 1 Ycoordinate
    5.4999997496,             !- Vertex 1 Zcoordinate
    5.8681924587,             !- Vertex 2 Xcoordinate
    0.2999999986000006,       !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    5.8681924587,             !- Vertex 3 Xcoordinate
    4.166325623400001,        !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    5.8681924587,             !- Vertex 4 Xcoordinate
    4.166325623400001,        !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_2_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_3_Partition_2_0_10050,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733036,             !- Vertex 1 Xcoordinate
    2.6061497233000006,       !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    2.0364733036,             !- Vertex 2 Xcoordinate
    2.6061497233000006,       !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0364733036,             !- Vertex 3 Xcoordinate
    0.3000000633000006,       !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0364733036,             !- Vertex 4 Xcoordinate
    0.3000000633000006,       !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_3_Partition_2_0_10050,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    bedroom_2_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733036,             !- Vertex 1 Xcoordinate
    0.3000000633000006,       !- Vertex 1 Ycoordinate
    5.49999975,               !- Vertex 1 Zcoordinate
    2.0364733036,             !- Vertex 2 Xcoordinate
    0.3000000633000006,       !- Vertex 2 Ycoordinate
    2.99999975,               !- Vertex 2 Zcoordinate
    2.0364733036,             !- Vertex 3 Xcoordinate
    2.6061497233000006,       !- Vertex 3 Ycoordinate
    2.99999975,               !- Vertex 3 Zcoordinate
    2.0364733036,             !- Vertex 4 Xcoordinate
    2.6061497233000006,       !- Vertex 4 Ycoordinate
    5.49999975;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_2_Wall_6_0_0,     !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0364733036,             !- Vertex 1 Xcoordinate
    0.30000006390000067,      !- Vertex 1 Ycoordinate
    5.4999997496,             !- Vertex 1 Zcoordinate
    2.0364733036,             !- Vertex 2 Xcoordinate
    0.30000006390000067,      !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    5.8681924587,             !- Vertex 3 Xcoordinate
    0.2999999986000006,       !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    5.8681924587,             !- Vertex 4 Xcoordinate
    0.2999999986000006,       !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_3_Wall_4_0_0,     !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_3,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0650000000032162e-07,    !- Vertex 1 Xcoordinate
    2.6061497192000003,       !- Vertex 1 Ycoordinate
    5.4999997496,             !- Vertex 1 Zcoordinate
    1.0650000000032162e-07,    !- Vertex 2 Xcoordinate
    2.6061497192000003,       !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0650000000032162e-07,    !- Vertex 3 Xcoordinate
    0.3000000986,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0650000000032162e-07,    !- Vertex 4 Xcoordinate
    0.3000000986,             !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bedroom_3_Wall_5_0_0,     !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_3,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.064000000007212e-07,    !- Vertex 1 Xcoordinate
    0.3000000986,             !- Vertex 1 Ycoordinate
    5.4999997496,             !- Vertex 1 Zcoordinate
    1.064000000007212e-07,    !- Vertex 2 Xcoordinate
    0.3000000986,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    2.0364733036,             !- Vertex 3 Xcoordinate
    0.30000006390000067,      !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    2.0364733036,             !- Vertex 4 Xcoordinate
    0.30000006390000067,      !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    wash_closet_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    wash_closet,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.0690000000045802e-07,    !- Vertex 1 Xcoordinate
    6.5174240348,             !- Vertex 1 Ycoordinate
    5.4999997496,             !- Vertex 1 Zcoordinate
    1.0690000000045802e-07,    !- Vertex 2 Xcoordinate
    6.5174240348,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    1.0690000000045802e-07,    !- Vertex 3 Xcoordinate
    5.4664722103,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    1.0690000000045802e-07,    !- Vertex 4 Xcoordinate
    5.4664722103,             !- Vertex 4 Ycoordinate
    5.4999997496;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_concrete_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    GroundFloor-Construction,    !- Construction Name
    subfloor_concrete,        !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.034828171,              !- Vertex 1 Xcoordinate
    8.6177171765,             !- Vertex 1 Ycoordinate
    -1.468e-07,               !- Vertex 1 Zcoordinate
    2.034828171,              !- Vertex 2 Xcoordinate
    5.5964868661,             !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    8.500000000730146e-09,    !- Vertex 3 Xcoordinate
    5.5964868661,             !- Vertex 3 Ycoordinate
    -1.468e-07,               !- Vertex 3 Zcoordinate
    8.500000000730146e-09,    !- Vertex 4 Xcoordinate
    8.6177172331,             !- Vertex 4 Ycoordinate
    -1.468e-07;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_concrete_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_concrete,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_ground_Partition_4_0_10051,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.034828171,              !- Vertex 1 Xcoordinate
    5.5964868633,             !- Vertex 1 Ycoordinate
    0.5,                      !- Vertex 1 Zcoordinate
    2.034828171,              !- Vertex 2 Xcoordinate
    5.5964868633,             !- Vertex 2 Ycoordinate
    -1.5e-07,                 !- Vertex 2 Zcoordinate
    2.034828171,              !- Vertex 3 Xcoordinate
    8.6177171733,             !- Vertex 3 Ycoordinate
    -1.5e-07,                 !- Vertex 3 Zcoordinate
    2.034828171,              !- Vertex 4 Xcoordinate
    8.6177171733,             !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Partition_4_0_10051,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_ground,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_concrete_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.034828171,              !- Vertex 1 Xcoordinate
    8.6177171733,             !- Vertex 1 Ycoordinate
    0.5,                      !- Vertex 1 Zcoordinate
    2.034828171,              !- Vertex 2 Xcoordinate
    8.6177171733,             !- Vertex 2 Ycoordinate
    -1.5e-07,                 !- Vertex 2 Zcoordinate
    2.034828171,              !- Vertex 3 Xcoordinate
    5.5964868633,             !- Vertex 3 Ycoordinate
    -1.5e-07,                 !- Vertex 3 Zcoordinate
    2.034828171,              !- Vertex 4 Xcoordinate
    5.5964868633,             !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_concrete_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_concrete,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.034828171,              !- Vertex 1 Xcoordinate
    8.6177171765,             !- Vertex 1 Ycoordinate
    0.5,                      !- Vertex 1 Zcoordinate
    2.034828171,              !- Vertex 2 Xcoordinate
    8.6177171765,             !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    8.500000000730146e-09,    !- Vertex 3 Xcoordinate
    8.6177172331,             !- Vertex 3 Ycoordinate
    -1.468e-07,               !- Vertex 3 Zcoordinate
    8.500000000730146e-09,    !- Vertex 4 Xcoordinate
    8.6177172331,             !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_concrete_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_concrete,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.500000000730146e-09,    !- Vertex 1 Xcoordinate
    8.6177172331,             !- Vertex 1 Ycoordinate
    0.5,                      !- Vertex 1 Zcoordinate
    8.500000000730146e-09,    !- Vertex 2 Xcoordinate
    8.6177172331,             !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    8.500000000730146e-09,    !- Vertex 3 Xcoordinate
    5.5964868661,             !- Vertex 3 Ycoordinate
    -1.468e-07,               !- Vertex 3 Zcoordinate
    8.500000000730146e-09,    !- Vertex 4 Xcoordinate
    5.5964868661,             !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_concrete_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_concrete,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_ground_Partition_5_0_10052,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.500000000233484e-09,    !- Vertex 1 Xcoordinate
    5.5964868661,             !- Vertex 1 Ycoordinate
    0.5,                      !- Vertex 1 Zcoordinate
    4.500000000233484e-09,    !- Vertex 2 Xcoordinate
    5.5964868661,             !- Vertex 2 Ycoordinate
    -1.5e-07,                 !- Vertex 2 Zcoordinate
    2.0348281745,             !- Vertex 3 Xcoordinate
    5.5964868661,             !- Vertex 3 Ycoordinate
    -1.5e-07,                 !- Vertex 3 Zcoordinate
    2.0348281745,             !- Vertex 4 Xcoordinate
    5.5964868661,             !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Partition_5_0_10052,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_ground,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    subfloor_concrete_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0348281745,             !- Vertex 1 Xcoordinate
    5.5964868661,             !- Vertex 1 Ycoordinate
    0.5,                      !- Vertex 1 Zcoordinate
    2.0348281745,             !- Vertex 2 Xcoordinate
    5.5964868661,             !- Vertex 2 Ycoordinate
    -1.5e-07,                 !- Vertex 2 Zcoordinate
    4.500000000233484e-09,    !- Vertex 3 Xcoordinate
    5.5964868661,             !- Vertex 3 Ycoordinate
    -1.5e-07,                 !- Vertex 3 Zcoordinate
    4.500000000233484e-09,    !- Vertex 4 Xcoordinate
    5.5964868661,             !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    GroundFloor-Construction,    !- Construction Name
    subfloor_ground,          !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.034828171,              !- Vertex 1 Xcoordinate
    5.5964868665,             !- Vertex 1 Ycoordinate
    -1.468e-07,               !- Vertex 1 Zcoordinate
    2.034828171,              !- Vertex 2 Xcoordinate
    0.30000001610000027,      !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    1.1000000000281618e-08,    !- Vertex 3 Xcoordinate
    0.30000002649999935,      !- Vertex 3 Ycoordinate
    -1.468e-07,               !- Vertex 3 Zcoordinate
    1.1000000000281618e-08,    !- Vertex 4 Xcoordinate
    5.5964868665,             !- Vertex 4 Ycoordinate
    -1.468e-07;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_GroundFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    GroundFloor-Construction,    !- Construction Name
    subfloor_ground,          !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.868192461,              !- Vertex 1 Xcoordinate
    8.617717066500001,        !- Vertex 1 Ycoordinate
    -1.468e-07,               !- Vertex 1 Zcoordinate
    5.868192461,              !- Vertex 2 Xcoordinate
    0.2999999965000004,       !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    2.034828171,              !- Vertex 3 Xcoordinate
    0.30000001610000027,      !- Vertex 3 Ycoordinate
    -1.468e-07,               !- Vertex 3 Zcoordinate
    2.034828171,              !- Vertex 4 Xcoordinate
    8.6177171765,             !- Vertex 4 Ycoordinate
    -1.468e-07;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_ground,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924593999994,       !- Vertex 1 Xcoordinate
    0.2999999986000006,       !- Vertex 1 Ycoordinate
    0.5,                      !- Vertex 1 Zcoordinate
    5.8681924593999994,       !- Vertex 2 Xcoordinate
    0.2999999986000006,       !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    5.8681924593999994,       !- Vertex 3 Xcoordinate
    8.6177170699,             !- Vertex 3 Ycoordinate
    -1.468e-07,               !- Vertex 3 Zcoordinate
    5.8681924593999994,       !- Vertex 4 Xcoordinate
    8.6177170699,             !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_ground,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8681924593999994,       !- Vertex 1 Xcoordinate
    8.6177170699,             !- Vertex 1 Ycoordinate
    0.5,                      !- Vertex 1 Zcoordinate
    5.8681924593999994,       !- Vertex 2 Xcoordinate
    8.6177170699,             !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    2.034828171,              !- Vertex 3 Xcoordinate
    8.6177171765,             !- Vertex 3 Ycoordinate
    -1.468e-07,               !- Vertex 3 Zcoordinate
    2.034828171,              !- Vertex 4 Xcoordinate
    8.6177171765,             !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_ground,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.500000000730146e-09,    !- Vertex 1 Xcoordinate
    5.5964868661,             !- Vertex 1 Ycoordinate
    0.5,                      !- Vertex 1 Zcoordinate
    8.500000000730146e-09,    !- Vertex 2 Xcoordinate
    5.5964868661,             !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    8.500000000730146e-09,    !- Vertex 3 Xcoordinate
    0.300000025000001,        !- Vertex 3 Ycoordinate
    -1.468e-07,               !- Vertex 3 Zcoordinate
    8.500000000730146e-09,    !- Vertex 4 Xcoordinate
    0.300000025000001,        !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    subfloor_ground_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    subfloor_ground,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.500000000730146e-09,    !- Vertex 1 Xcoordinate
    0.300000025000001,        !- Vertex 1 Ycoordinate
    0.5,                      !- Vertex 1 Zcoordinate
    8.500000000730146e-09,    !- Vertex 2 Xcoordinate
    0.300000025000001,        !- Vertex 2 Ycoordinate
    -1.468e-07,               !- Vertex 2 Zcoordinate
    5.8681924593999994,       !- Vertex 3 Xcoordinate
    0.2999999986000006,       !- Vertex 3 Ycoordinate
    -1.468e-07,               !- Vertex 3 Zcoordinate
    5.8681924593999994,       !- Vertex 4 Xcoordinate
    0.2999999986000006,       !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    kitchen_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Triple Glazing ,          !- Construction Name
    kitchen_Wall_3_0_0,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8956387445,             !- Vertex 1 Xcoordinate
    8.6177171258,             !- Vertex 1 Ycoordinate
    2.0922664327,             !- Vertex 1 Zcoordinate
    1.8956387445,             !- Vertex 2 Xcoordinate
    8.6177171258,             !- Vertex 2 Ycoordinate
    1.43999975,               !- Vertex 2 Zcoordinate
    0.3475000045,             !- Vertex 3 Xcoordinate
    8.6177171258,             !- Vertex 3 Ycoordinate
    1.43999975,               !- Vertex 3 Zcoordinate
    0.3475000045,             !- Vertex 4 Xcoordinate
    8.6177171258,             !- Vertex 4 Ycoordinate
    2.0922664327;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    kitchen_Wall_4_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    13,                       !- Construction Name
    kitchen_Wall_4_0_0,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.40000000078872e-09,     !- Vertex 1 Xcoordinate
    8.2202171133,             !- Vertex 1 Ycoordinate
    2.59999975,               !- Vertex 1 Zcoordinate
    7.40000000078872e-09,     !- Vertex 2 Xcoordinate
    8.2202171133,             !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    7.40000000078872e-09,     !- Vertex 3 Xcoordinate
    7.120217113300001,        !- Vertex 3 Ycoordinate
    0.59999975,               !- Vertex 3 Zcoordinate
    7.40000000078872e-09,     !- Vertex 4 Xcoordinate
    7.120217113300001,        !- Vertex 4 Ycoordinate
    2.59999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    kitchen_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    kitchen_Partition_5_0_0,    !- Building Surface Name
    hall_downstairs_Partition_3_0_0_0_0_0_Door_10015,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.7456387445,             !- Vertex 1 Xcoordinate
    5.5748177593,             !- Vertex 1 Ycoordinate
    2.59999975,               !- Vertex 1 Zcoordinate
    0.7456387445,             !- Vertex 2 Xcoordinate
    5.5748177593,             !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    1.8456387445,             !- Vertex 3 Xcoordinate
    5.5748177593,             !- Vertex 3 Ycoordinate
    0.59999975,               !- Vertex 3 Zcoordinate
    1.8456387445,             !- Vertex 4 Xcoordinate
    5.5748177593,             !- Vertex 4 Ycoordinate
    2.59999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_downstairs_Partition_3_0_0_0_0_0_Door_10015,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    hall_downstairs_Partition_3_0_10013,    !- Building Surface Name
    kitchen_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8456387445,             !- Vertex 1 Xcoordinate
    5.5748177593,             !- Vertex 1 Ycoordinate
    2.59999975,               !- Vertex 1 Zcoordinate
    1.8456387445,             !- Vertex 2 Xcoordinate
    5.5748177593,             !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    0.7456387445,             !- Vertex 3 Xcoordinate
    5.5748177593,             !- Vertex 3 Ycoordinate
    0.59999975,               !- Vertex 3 Zcoordinate
    0.7456387445,             !- Vertex 4 Xcoordinate
    5.5748177593,             !- Vertex 4 Ycoordinate
    2.59999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    backroom_Wall_3_0_0_0_0_2_Win,    !- Name
    Window,                   !- Surface Type
    Triple Glazing ,          !- Construction Name
    backroom_Wall_3_0_0,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.7370990345,             !- Vertex 1 Xcoordinate
    8.617717175800001,        !- Vertex 1 Ycoordinate
    2.39457015,               !- Vertex 1 Zcoordinate
    4.7370990345,             !- Vertex 2 Xcoordinate
    8.617717175800001,        !- Vertex 2 Ycoordinate
    0.63999975,               !- Vertex 2 Zcoordinate
    3.8781656045,             !- Vertex 3 Xcoordinate
    8.617717175800001,        !- Vertex 3 Ycoordinate
    0.63999975,               !- Vertex 3 Zcoordinate
    3.8781656045,             !- Vertex 4 Xcoordinate
    8.617717175800001,        !- Vertex 4 Ycoordinate
    2.39457015;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    backroom_Wall_3_0_0_1_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Triple Glazing ,          !- Construction Name
    backroom_Wall_3_0_0,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.3141059545,             !- Vertex 1 Xcoordinate
    8.617717175800001,        !- Vertex 1 Ycoordinate
    2.39457015,               !- Vertex 1 Zcoordinate
    5.3141059545,             !- Vertex 2 Xcoordinate
    8.617717175800001,        !- Vertex 2 Ycoordinate
    1.05586412,               !- Vertex 2 Zcoordinate
    4.8170990345,             !- Vertex 3 Xcoordinate
    8.617717175800001,        !- Vertex 3 Ycoordinate
    1.05586412,               !- Vertex 3 Zcoordinate
    4.8170990345,             !- Vertex 4 Xcoordinate
    8.617717175800001,        !- Vertex 4 Ycoordinate
    2.39457015;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    backroom_Wall_3_0_0_2_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Triple Glazing ,          !- Construction Name
    backroom_Wall_3_0_0,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.6066364945,             !- Vertex 1 Xcoordinate
    8.617717175800001,        !- Vertex 1 Ycoordinate
    2.39457015,               !- Vertex 1 Zcoordinate
    3.6066364945,             !- Vertex 2 Xcoordinate
    8.617717175800001,        !- Vertex 2 Ycoordinate
    1.05586412,               !- Vertex 2 Zcoordinate
    3.0919660945,             !- Vertex 3 Xcoordinate
    8.617717175800001,        !- Vertex 3 Ycoordinate
    1.05586412,               !- Vertex 3 Zcoordinate
    3.0919660945,             !- Vertex 4 Xcoordinate
    8.617717175800001,        !- Vertex 4 Ycoordinate
    2.39457015;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    backroom_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    backroom_Partition_5_0_0,    !- Building Surface Name
    hall_downstairs_Partition_2_0_0_0_0_0_Door_10019,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0256387487,             !- Vertex 1 Xcoordinate
    5.3388586033,             !- Vertex 1 Ycoordinate
    2.69999975,               !- Vertex 1 Zcoordinate
    2.0256387487,             !- Vertex 2 Xcoordinate
    5.3388586033,             !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    2.0256387487,             !- Vertex 3 Xcoordinate
    4.6388586033,             !- Vertex 3 Ycoordinate
    0.59999975,               !- Vertex 3 Zcoordinate
    2.0256387487,             !- Vertex 4 Xcoordinate
    4.6388586033,             !- Vertex 4 Ycoordinate
    2.69999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_downstairs_Partition_2_0_0_0_0_0_Door_10019,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    hall_downstairs_Partition_2_0_10017,    !- Building Surface Name
    backroom_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0256387487,             !- Vertex 1 Xcoordinate
    4.6388586033,             !- Vertex 1 Ycoordinate
    2.69999975,               !- Vertex 1 Zcoordinate
    2.0256387487,             !- Vertex 2 Xcoordinate
    4.6388586033,             !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    2.0256387487,             !- Vertex 3 Xcoordinate
    5.3388586033,             !- Vertex 3 Ycoordinate
    0.59999975,               !- Vertex 3 Zcoordinate
    2.0256387487,             !- Vertex 4 Xcoordinate
    5.3388586033,             !- Vertex 4 Ycoordinate
    2.69999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_downstairs_Ceiling_1_0_6_0_6_0_Hole,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    hall_downstairs_Ceiling_1_0_6,    !- Building Surface Name
    hall_upstairs_Floor_0_0_0_0_0_0_Hole_10029,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.0182367045,             !- Vertex 1 Xcoordinate
    2.6811497233,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0182367045,             !- Vertex 2 Xcoordinate
    5.3914722133,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.2925001045,             !- Vertex 3 Xcoordinate
    5.3914722133,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.2925001045,             !- Vertex 4 Xcoordinate
    2.6811497233,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_upstairs_Floor_0_0_0_0_0_0_Hole_10029,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    hall_upstairs_Floor_0_0_10027,    !- Building Surface Name
    hall_downstairs_Ceiling_1_0_6_0_6_0_Hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.0182367045,             !- Vertex 1 Xcoordinate
    5.3914722133,             !- Vertex 1 Ycoordinate
    2.9999997496,             !- Vertex 1 Zcoordinate
    1.0182367045,             !- Vertex 2 Xcoordinate
    2.6811497233,             !- Vertex 2 Ycoordinate
    2.9999997496,             !- Vertex 2 Zcoordinate
    0.2925001045,             !- Vertex 3 Xcoordinate
    2.6811497233,             !- Vertex 3 Ycoordinate
    2.9999997496,             !- Vertex 3 Zcoordinate
    0.2925001045,             !- Vertex 4 Xcoordinate
    5.3914722133,             !- Vertex 4 Ycoordinate
    2.9999997496;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_downstairs_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Triple Glazing ,          !- Construction Name
    hall_downstairs_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.100000000593743e-09,    !- Vertex 1 Xcoordinate
    1.7656031933000005,       !- Vertex 1 Ycoordinate
    2.08488587,               !- Vertex 1 Zcoordinate
    8.100000000593743e-09,    !- Vertex 2 Xcoordinate
    1.7656031933000005,       !- Vertex 2 Ycoordinate
    1.49354636,               !- Vertex 2 Zcoordinate
    8.100000000593743e-09,    !- Vertex 3 Xcoordinate
    1.1472549633,             !- Vertex 3 Ycoordinate
    1.49354636,               !- Vertex 3 Zcoordinate
    8.100000000593743e-09,    !- Vertex 4 Xcoordinate
    1.1472549633,             !- Vertex 4 Ycoordinate
    2.08488587;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_downstairs_Wall_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    13,                       !- Construction Name
    hall_downstairs_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.3975000025,             !- Vertex 1 Xcoordinate
    0.3000000917999994,       !- Vertex 1 Ycoordinate
    2.59999975,               !- Vertex 1 Zcoordinate
    0.3975000025,             !- Vertex 2 Xcoordinate
    0.3000000917999994,       !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    1.4975000025,             !- Vertex 3 Xcoordinate
    0.30000007299999965,      !- Vertex 3 Ycoordinate
    0.59999975,               !- Vertex 3 Zcoordinate
    1.4975000025,             !- Vertex 4 Xcoordinate
    0.30000007299999965,      !- Vertex 4 Ycoordinate
    2.59999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_downstairs_Partition_6_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    hall_downstairs_Partition_6_0_0,    !- Building Surface Name
    front_room_Partition_4_0_0_0_0_0_Door_10033,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0256387487,             !- Vertex 1 Xcoordinate
    3.1788586033,             !- Vertex 1 Ycoordinate
    2.59999975,               !- Vertex 1 Zcoordinate
    2.0256387487,             !- Vertex 2 Xcoordinate
    3.1788586033,             !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    2.0256387487,             !- Vertex 3 Xcoordinate
    4.2788586033,             !- Vertex 3 Ycoordinate
    0.59999975,               !- Vertex 3 Zcoordinate
    2.0256387487,             !- Vertex 4 Xcoordinate
    4.2788586033,             !- Vertex 4 Ycoordinate
    2.59999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    front_room_Partition_4_0_0_0_0_0_Door_10033,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    front_room_Partition_4_0_10031,    !- Building Surface Name
    hall_downstairs_Partition_6_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0256387487,             !- Vertex 1 Xcoordinate
    4.2788586033,             !- Vertex 1 Ycoordinate
    2.59999975,               !- Vertex 1 Zcoordinate
    2.0256387487,             !- Vertex 2 Xcoordinate
    4.2788586033,             !- Vertex 2 Ycoordinate
    0.59999975,               !- Vertex 2 Zcoordinate
    2.0256387487,             !- Vertex 3 Xcoordinate
    3.1788586033,             !- Vertex 3 Ycoordinate
    0.59999975,               !- Vertex 3 Zcoordinate
    2.0256387487,             !- Vertex 4 Xcoordinate
    3.1788586033,             !- Vertex 4 Ycoordinate
    2.59999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    front_room_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Triple Glazing ,          !- Construction Name
    front_room_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.1556387425,             !- Vertex 1 Xcoordinate
    0.3000000618000005,       !- Vertex 1 Ycoordinate
    2.0851056644,             !- Vertex 1 Zcoordinate
    2.1556387425,             !- Vertex 2 Xcoordinate
    0.3000000618000005,       !- Vertex 2 Ycoordinate
    1.43999975,               !- Vertex 2 Zcoordinate
    5.6131924525,             !- Vertex 3 Xcoordinate
    0.30000000290000095,      !- Vertex 3 Ycoordinate
    1.43999975,               !- Vertex 3 Zcoordinate
    5.6131924525,             !- Vertex 4 Xcoordinate
    0.30000000290000095,      !- Vertex 4 Ycoordinate
    2.0851056644;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bathroom_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Triple Glazing ,          !- Construction Name
    bathroom_Wall_3_0_0,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.5993861145000001,       !- Vertex 1 Xcoordinate
    8.6177170433,             !- Vertex 1 Ycoordinate
    5.05894797,               !- Vertex 1 Zcoordinate
    1.5993861145000001,       !- Vertex 2 Xcoordinate
    8.6177170433,             !- Vertex 2 Ycoordinate
    4.15873542,               !- Vertex 2 Zcoordinate
    0.6535484545,             !- Vertex 3 Xcoordinate
    8.6177170433,             !- Vertex 3 Ycoordinate
    4.15873542,               !- Vertex 3 Zcoordinate
    0.6535484545,             !- Vertex 4 Xcoordinate
    8.6177170433,             !- Vertex 4 Ycoordinate
    5.05894797;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bathroom_Partition_6_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    bathroom_Partition_6_0_0,    !- Building Surface Name
    hall_upstairs_Partition_3_0_0_0_0_0_Door_10040,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.0932366045000002,       !- Vertex 1 Xcoordinate
    6.5174240348,             !- Vertex 1 Ycoordinate
    5.18679958,               !- Vertex 1 Zcoordinate
    1.0932366045000002,       !- Vertex 2 Xcoordinate
    6.5174240348,             !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    1.9614733045000001,       !- Vertex 3 Xcoordinate
    6.5174240348,             !- Vertex 3 Ycoordinate
    3.09999975,               !- Vertex 3 Zcoordinate
    1.9614733045000001,       !- Vertex 4 Xcoordinate
    6.5174240348,             !- Vertex 4 Ycoordinate
    5.18679958;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_upstairs_Partition_3_0_0_0_0_0_Door_10040,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    hall_upstairs_Partition_3_0_10038,    !- Building Surface Name
    bathroom_Partition_6_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.9614733045000001,       !- Vertex 1 Xcoordinate
    6.5174240348,             !- Vertex 1 Ycoordinate
    5.18679958,               !- Vertex 1 Zcoordinate
    1.9614733045000001,       !- Vertex 2 Xcoordinate
    6.5174240348,             !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    1.0932366045000002,       !- Vertex 3 Xcoordinate
    6.5174240348,             !- Vertex 3 Ycoordinate
    3.09999975,               !- Vertex 3 Zcoordinate
    1.0932366045000002,       !- Vertex 4 Xcoordinate
    6.5174240348,             !- Vertex 4 Ycoordinate
    5.18679958;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bedroom_1_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Triple Glazing ,          !- Construction Name
    bedroom_1_Wall_3_0_0,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.6349954755,             !- Vertex 1 Xcoordinate
    8.6177171433,             !- Vertex 1 Ycoordinate
    5.35999975,               !- Vertex 1 Zcoordinate
    4.6349954755,             !- Vertex 2 Xcoordinate
    8.6177171433,             !- Vertex 2 Ycoordinate
    3.93999975,               !- Vertex 2 Zcoordinate
    3.0521702834999997,       !- Vertex 3 Xcoordinate
    8.6177171433,             !- Vertex 3 Ycoordinate
    3.93999975,               !- Vertex 3 Zcoordinate
    3.0521702834999997,       !- Vertex 4 Xcoordinate
    8.6177171433,             !- Vertex 4 Ycoordinate
    5.35999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bedroom_1_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    bedroom_1_Partition_5_0_0,    !- Building Surface Name
    hall_upstairs_Partition_2_0_0_0_0_0_Door_10042,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0364733036,             !- Vertex 1 Xcoordinate
    5.4463256233,             !- Vertex 1 Ycoordinate
    5.09999975,               !- Vertex 1 Zcoordinate
    2.0364733036,             !- Vertex 2 Xcoordinate
    5.4463256233,             !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    2.0364733036,             !- Vertex 3 Xcoordinate
    4.3463256233,             !- Vertex 3 Ycoordinate
    3.09999975,               !- Vertex 3 Zcoordinate
    2.0364733036,             !- Vertex 4 Xcoordinate
    4.3463256233,             !- Vertex 4 Ycoordinate
    5.09999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_upstairs_Partition_2_0_0_0_0_0_Door_10042,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    hall_upstairs_Partition_2_0_10040,    !- Building Surface Name
    bedroom_1_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0364733036,             !- Vertex 1 Xcoordinate
    4.3463256233,             !- Vertex 1 Ycoordinate
    5.09999975,               !- Vertex 1 Zcoordinate
    2.0364733036,             !- Vertex 2 Xcoordinate
    4.3463256233,             !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    2.0364733036,             !- Vertex 3 Xcoordinate
    5.4463256233,             !- Vertex 3 Ycoordinate
    3.09999975,               !- Vertex 3 Zcoordinate
    2.0364733036,             !- Vertex 4 Xcoordinate
    5.4463256233,             !- Vertex 4 Ycoordinate
    5.09999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_upstairs_Partition_4_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    hall_upstairs_Partition_4_0_0,    !- Building Surface Name
    wash_closet_Partition_2_0_0_0_0_0_Door_10045,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.0182366054,             !- Vertex 1 Xcoordinate
    6.332501773300001,        !- Vertex 1 Ycoordinate
    5.21561266,               !- Vertex 1 Zcoordinate
    1.0182366054,             !- Vertex 2 Xcoordinate
    6.332501773300001,        !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    1.0182366054,             !- Vertex 3 Xcoordinate
    5.6411778633,             !- Vertex 3 Ycoordinate
    3.09999975,               !- Vertex 3 Zcoordinate
    1.0182366054,             !- Vertex 4 Xcoordinate
    5.6411778633,             !- Vertex 4 Ycoordinate
    5.21561266;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    wash_closet_Partition_2_0_0_0_0_0_Door_10045,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    wash_closet_Partition_2_0_10043,    !- Building Surface Name
    hall_upstairs_Partition_4_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.0182366054,             !- Vertex 1 Xcoordinate
    5.6411778633,             !- Vertex 1 Ycoordinate
    5.21561266,               !- Vertex 1 Zcoordinate
    1.0182366054,             !- Vertex 2 Xcoordinate
    5.6411778633,             !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    1.0182366054,             !- Vertex 3 Xcoordinate
    6.332501773300001,        !- Vertex 3 Ycoordinate
    3.09999975,               !- Vertex 3 Zcoordinate
    1.0182366054,             !- Vertex 4 Xcoordinate
    6.332501773300001,        !- Vertex 4 Ycoordinate
    5.21561266;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_upstairs_Partition_7_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    hall_upstairs_Partition_7_0_0,    !- Building Surface Name
    bedroom_3_Partition_3_0_0_0_0_0_Door_10048,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.7564733044999999,       !- Vertex 1 Xcoordinate
    2.6061497192000003,       !- Vertex 1 Ycoordinate
    5.09999975,               !- Vertex 1 Zcoordinate
    0.7564733044999999,       !- Vertex 2 Xcoordinate
    2.6061497192000003,       !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    1.8564733045000001,       !- Vertex 3 Xcoordinate
    2.6061497192000003,       !- Vertex 3 Ycoordinate
    3.09999975,               !- Vertex 3 Zcoordinate
    1.8564733045000001,       !- Vertex 4 Xcoordinate
    2.6061497192000003,       !- Vertex 4 Ycoordinate
    5.09999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bedroom_3_Partition_3_0_0_0_0_0_Door_10048,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    bedroom_3_Partition_3_0_10046,    !- Building Surface Name
    hall_upstairs_Partition_7_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8564733045000001,       !- Vertex 1 Xcoordinate
    2.6061497192000003,       !- Vertex 1 Ycoordinate
    5.09999975,               !- Vertex 1 Zcoordinate
    1.8564733045000001,       !- Vertex 2 Xcoordinate
    2.6061497192000003,       !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    0.7564733044999999,       !- Vertex 3 Xcoordinate
    2.6061497192000003,       !- Vertex 3 Ycoordinate
    3.09999975,               !- Vertex 3 Zcoordinate
    0.7564733044999999,       !- Vertex 4 Xcoordinate
    2.6061497192000003,       !- Vertex 4 Ycoordinate
    5.09999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    hall_upstairs_Partition_8_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    15,                       !- Construction Name
    hall_upstairs_Partition_8_0_0,    !- Building Surface Name
    bedroom_2_Partition_4_0_0_0_0_0_Door_10050,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0364733036,             !- Vertex 1 Xcoordinate
    2.8863256233000003,       !- Vertex 1 Ycoordinate
    5.09999975,               !- Vertex 1 Zcoordinate
    2.0364733036,             !- Vertex 2 Xcoordinate
    2.8863256233000003,       !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    2.0364733036,             !- Vertex 3 Xcoordinate
    3.9863256233,             !- Vertex 3 Ycoordinate
    3.09999975,               !- Vertex 3 Zcoordinate
    2.0364733036,             !- Vertex 4 Xcoordinate
    3.9863256233,             !- Vertex 4 Ycoordinate
    5.09999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bedroom_2_Partition_4_0_0_0_0_0_Door_10050,    !- Name
    Door,                     !- Surface Type
    16,                       !- Construction Name
    bedroom_2_Partition_4_0_10048,    !- Building Surface Name
    hall_upstairs_Partition_8_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.0364733036,             !- Vertex 1 Xcoordinate
    3.9863256233,             !- Vertex 1 Ycoordinate
    5.09999975,               !- Vertex 1 Zcoordinate
    2.0364733036,             !- Vertex 2 Xcoordinate
    3.9863256233,             !- Vertex 2 Ycoordinate
    3.09999975,               !- Vertex 2 Zcoordinate
    2.0364733036,             !- Vertex 3 Xcoordinate
    2.8863256233000003,       !- Vertex 3 Ycoordinate
    3.09999975,               !- Vertex 3 Zcoordinate
    2.0364733036,             !- Vertex 4 Xcoordinate
    2.8863256233000003,       !- Vertex 4 Ycoordinate
    5.09999975;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bedroom_2_Wall_6_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Triple Glazing ,          !- Construction Name
    bedroom_2_Wall_6_0_0,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.1664733025,             !- Vertex 1 Xcoordinate
    0.3000000616000005,       !- Vertex 1 Ycoordinate
    4.5852893894,             !- Vertex 1 Zcoordinate
    2.1664733025,             !- Vertex 2 Xcoordinate
    0.3000000616000005,       !- Vertex 2 Ycoordinate
    3.93999975,               !- Vertex 2 Zcoordinate
    5.5206924525,             !- Vertex 3 Xcoordinate
    0.3000000045000011,       !- Vertex 3 Ycoordinate
    3.93999975,               !- Vertex 3 Zcoordinate
    5.5206924525,             !- Vertex 4 Xcoordinate
    0.3000000045000011,       !- Vertex 4 Ycoordinate
    4.5852893894;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bedroom_3_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Triple Glazing ,          !- Construction Name
    bedroom_3_Wall_5_0_0,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.3475001025,             !- Vertex 1 Xcoordinate
    0.3000000925999995,       !- Vertex 1 Ycoordinate
    4.792178733,              !- Vertex 1 Zcoordinate
    0.3475001025,             !- Vertex 2 Xcoordinate
    0.3000000925999995,       !- Vertex 2 Ycoordinate
    4.13999975,               !- Vertex 2 Zcoordinate
    1.9064733025,             !- Vertex 3 Xcoordinate
    0.30000006610000085,      !- Vertex 3 Ycoordinate
    4.13999975,               !- Vertex 3 Zcoordinate
    1.9064733025,             !- Vertex 4 Xcoordinate
    0.30000006610000085,      !- Vertex 4 Ycoordinate
    4.792178733;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    wash_closet_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Triple Glazing ,          !- Construction Name
    wash_closet_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.0690000000045802e-07,    !- Vertex 1 Xcoordinate
    6.3874240333,             !- Vertex 1 Ycoordinate
    4.6038002034,             !- Vertex 1 Zcoordinate
    1.0690000000045802e-07,    !- Vertex 2 Xcoordinate
    6.3874240333,             !- Vertex 2 Ycoordinate
    3.93999975,               !- Vertex 2 Zcoordinate
    1.0690000000045802e-07,    !- Vertex 3 Xcoordinate
    5.5964722133,             !- Vertex 3 Ycoordinate
    3.93999975,               !- Vertex 3 Zcoordinate
    1.0690000000045802e-07,    !- Vertex 4 Xcoordinate
    5.5964722133,             !- Vertex 4 Ycoordinate
    4.6038002034;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    subfloor_ground_Wall_3_0_0_0_0_1_Vent,    !- Name
    Door,                     !- Surface Type
    19,                       !- Construction Name
    subfloor_ground_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.8407603240999997,       !- Vertex 1 Xcoordinate
    8.6177171263,             !- Vertex 1 Ycoordinate
    0.498,                    !- Vertex 1 Zcoordinate
    3.8407603240999997,       !- Vertex 2 Xcoordinate
    8.6177171263,             !- Vertex 2 Ycoordinate
    0.00199985,               !- Vertex 2 Zcoordinate
    2.8555617141,             !- Vertex 3 Xcoordinate
    8.617717153700001,        !- Vertex 3 Ycoordinate
    0.00199985,               !- Vertex 3 Zcoordinate
    2.8555617141,             !- Vertex 4 Xcoordinate
    8.617717153700001,        !- Vertex 4 Ycoordinate
    0.498;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    subfloor_ground_Wall_3_0_0_1_0_0_Vent,    !- Name
    Door,                     !- Surface Type
    19,                       !- Construction Name
    subfloor_ground_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.277416684099999,        !- Vertex 1 Xcoordinate
    8.6177170864,             !- Vertex 1 Ycoordinate
    0.498,                    !- Vertex 1 Zcoordinate
    5.277416684099999,        !- Vertex 2 Xcoordinate
    8.6177170864,             !- Vertex 2 Ycoordinate
    0.00199985,               !- Vertex 2 Zcoordinate
    4.5212409341,             !- Vertex 3 Xcoordinate
    8.6177171074,             !- Vertex 3 Ycoordinate
    0.00199985,               !- Vertex 3 Zcoordinate
    4.5212409341,             !- Vertex 4 Xcoordinate
    8.6177171074,             !- Vertex 4 Ycoordinate
    0.498;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    subfloor_ground_Wall_6_0_0_0_0_1_Vent,    !- Name
    Door,                     !- Surface Type
    19,                       !- Construction Name
    subfloor_ground_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.500000000730146e-09,    !- Vertex 1 Xcoordinate
    2.2744862733,             !- Vertex 1 Ycoordinate
    0.498,                    !- Vertex 1 Zcoordinate
    8.500000000730146e-09,    !- Vertex 2 Xcoordinate
    2.2744862733,             !- Vertex 2 Ycoordinate
    0.00199985,               !- Vertex 2 Zcoordinate
    8.500000000730146e-09,    !- Vertex 3 Xcoordinate
    1.7808883732999998,       !- Vertex 3 Ycoordinate
    0.00199985,               !- Vertex 3 Zcoordinate
    8.500000000730146e-09,    !- Vertex 4 Xcoordinate
    1.7808883732999998,       !- Vertex 4 Ycoordinate
    0.498;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    subfloor_ground_Wall_6_0_0_1_0_0_Vent,    !- Name
    Door,                     !- Surface Type
    19,                       !- Construction Name
    subfloor_ground_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.500000000730146e-09,    !- Vertex 1 Xcoordinate
    4.5634366333,             !- Vertex 1 Ycoordinate
    0.498,                    !- Vertex 1 Zcoordinate
    8.500000000730146e-09,    !- Vertex 2 Xcoordinate
    4.5634366333,             !- Vertex 2 Ycoordinate
    0.00199985,               !- Vertex 2 Zcoordinate
    8.500000000730146e-09,    !- Vertex 3 Xcoordinate
    4.2771711933,             !- Vertex 3 Ycoordinate
    0.00199985,               !- Vertex 3 Zcoordinate
    8.500000000730146e-09,    !- Vertex 4 Xcoordinate
    4.2771711933,             !- Vertex 4 Ycoordinate
    0.498;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    subfloor_ground_Wall_7_0_0_0_0_1_Vent,    !- Name
    Door,                     !- Surface Type
    19,                       !- Construction Name
    subfloor_ground_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.2965316369,             !- Vertex 1 Xcoordinate
    0.3000000055999994,       !- Vertex 1 Ycoordinate
    0.498,                    !- Vertex 1 Zcoordinate
    4.2965316369,             !- Vertex 2 Xcoordinate
    0.3000000055999994,       !- Vertex 2 Ycoordinate
    0.00199985,               !- Vertex 2 Zcoordinate
    4.8043144869,             !- Vertex 3 Xcoordinate
    0.300000003400001,        !- Vertex 3 Ycoordinate
    0.00199985,               !- Vertex 3 Zcoordinate
    4.8043144869,             !- Vertex 4 Xcoordinate
    0.300000003400001,        !- Vertex 4 Ycoordinate
    0.498;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    subfloor_ground_Wall_7_0_0_1_0_0_Vent,    !- Name
    Door,                     !- Surface Type
    19,                       !- Construction Name
    subfloor_ground_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.4631829768999998,       !- Vertex 1 Xcoordinate
    0.3000000139000001,       !- Vertex 1 Ycoordinate
    0.498,                    !- Vertex 1 Zcoordinate
    2.4631829768999998,       !- Vertex 2 Xcoordinate
    0.3000000139000001,       !- Vertex 2 Ycoordinate
    0.00199985,               !- Vertex 2 Zcoordinate
    2.9320962368999997,       !- Vertex 3 Xcoordinate
    0.3000000117999999,       !- Vertex 3 Ycoordinate
    0.00199985,               !- Vertex 3 Zcoordinate
    2.9320962368999997,       !- Vertex 4 Xcoordinate
    0.3000000117999999,       !- Vertex 4 Ycoordinate
    0.498;                    !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

INTERNALMASS,
    IntMass-Partitions-kitchen,    !- Name
    InternalWall-Construction,    !- Construction Name
    kitchen,                  !- Zone or ZoneList Name
    4.4362;                   !- Surface Area

INTERNALMASS,
    IntMass-Furniture-kitchen,    !- Name
    Furniture-Construction,    !- Construction Name
    kitchen,                  !- Zone or ZoneList Name
    4.678219910011249;        !- Surface Area

INTERNALMASS,
    IntMass-Partitions-backroom,    !- Name
    InternalWall-Construction,    !- Construction Name
    backroom,                 !- Zone or ZoneList Name
    13.1752;                  !- Surface Area

INTERNALMASS,
    IntMass-Furniture-backroom,    !- Name
    Furniture-Construction,    !- Construction Name
    backroom,                 !- Zone or ZoneList Name
    13.89398200224972;        !- Surface Area

INTERNALMASS,
    IntMass-Partitions-hall_downstairs,    !- Name
    InternalWall-Construction,    !- Construction Name
    hall_downstairs,          !- Zone or ZoneList Name
    8.137;                    !- Surface Area

INTERNALMASS,
    IntMass-Furniture-hall_downstairs,    !- Name
    Furniture-Construction,    !- Construction Name
    hall_downstairs,          !- Zone or ZoneList Name
    8.580919572553432;        !- Surface Area

INTERNALMASS,
    IntMass-Partitions-front_room,    !- Name
    InternalWall-Construction,    !- Construction Name
    front_room,               !- Zone or ZoneList Name
    13.8559;                  !- Surface Area

INTERNALMASS,
    IntMass-Furniture-front_room,    !- Name
    Furniture-Construction,    !- Construction Name
    front_room,               !- Zone or ZoneList Name
    14.611818053993252;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bathroom,    !- Name
    InternalWall-Construction,    !- Construction Name
    bathroom,                 !- Zone or ZoneList Name
    2.892;                    !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bathroom,    !- Name
    Furniture-Construction,    !- Construction Name
    bathroom,                 !- Zone or ZoneList Name
    3.0497750281214846;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bedroom_1,    !- Name
    InternalWall-Construction,    !- Construction Name
    bedroom_1,                !- Zone or ZoneList Name
    14.1475;                  !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bedroom_1,    !- Name
    Furniture-Construction,    !- Construction Name
    bedroom_1,                !- Zone or ZoneList Name
    14.919326490438696;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-hall_upstairs,    !- Name
    InternalWall-Construction,    !- Construction Name
    hall_upstairs,            !- Zone or ZoneList Name
    3.469;                    !- Surface Area

INTERNALMASS,
    IntMass-Furniture-hall_upstairs,    !- Name
    Furniture-Construction,    !- Construction Name
    hall_upstairs,            !- Zone or ZoneList Name
    3.658253655793026;        !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bedroom_2,    !- Name
    InternalWall-Construction,    !- Construction Name
    bedroom_2,                !- Zone or ZoneList Name
    12.1207;                  !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bedroom_2,    !- Name
    Furniture-Construction,    !- Construction Name
    bedroom_2,                !- Zone or ZoneList Name
    12.78195303712036;        !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bedroom_3,    !- Name
    InternalWall-Construction,    !- Construction Name
    bedroom_3,                !- Zone or ZoneList Name
    3.2356;                   !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bedroom_3,    !- Name
    Furniture-Construction,    !- Construction Name
    bedroom_3,                !- Zone or ZoneList Name
    3.4121203599550056;       !- Surface Area

SHADING:BUILDING:DETAILED,
    Pv_surface_0,             !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.8656509274,             !- Vertex 1 Xcoordinate
    4.4588586082,             !- Vertex 1 Ycoordinate
    8.2743229689,             !- Vertex 1 Zcoordinate
    5.8656509274,             !- Vertex 2 Xcoordinate
    8.917717208900001,        !- Vertex 2 Ycoordinate
    5.6999997502,             !- Vertex 2 Zcoordinate
    7.000000000652318e-09,    !- Vertex 3 Xcoordinate
    8.9177171144,             !- Vertex 3 Ycoordinate
    5.6999998035,             !- Vertex 3 Zcoordinate
    8.700000000798347e-09,    !- Vertex 4 Xcoordinate
    4.4588586951,             !- Vertex 4 Ycoordinate
    8.2743229175;             !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    Pv_surface_1,             !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.700000000798347e-09,    !- Vertex 1 Xcoordinate
    4.4588586862,             !- Vertex 1 Ycoordinate
    8.274322931599999,        !- Vertex 1 Zcoordinate
    7.1000000002527375e-09,    !- Vertex 2 Xcoordinate
    1.0289999963219998e-07,    !- Vertex 2 Ycoordinate
    5.6999997607,             !- Vertex 2 Zcoordinate
    5.8656509274,             !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.6999997644,             !- Vertex 3 Zcoordinate
    5.8656509274,             !- Vertex 4 Xcoordinate
    4.458858617100001,        !- Vertex 4 Ycoordinate
    8.274322954799999;        !- Vertex 4 Zcoordinate

SurfaceProperty:ConvectionCoefficients,
    hall_downstairs_Ceiling_1_0_6_0_6_0_Hole,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    0.1,                      !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    0.1,                      !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

PEOPLE,
    hall_downstairs-People,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    Occupancy-Schedule-hall_downstairs,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-hall_downstairs,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    front_room-People,        !- Name
    front_room,               !- Zone or ZoneList Name
    Occupancy-Schedule-front_room,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-front_room,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    kitchen-People,           !- Name
    kitchen,                  !- Zone or ZoneList Name
    Occupancy-Schedule-kitchen,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-kitchen,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    backroom-People,          !- Name
    backroom,                 !- Zone or ZoneList Name
    Occupancy-Schedule-backroom,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-backroom,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    bedroom_3-People,         !- Name
    bedroom_3,                !- Zone or ZoneList Name
    Occupancy-Schedule-bedroom_3,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-bedroom_3,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    bedroom_1-People,         !- Name
    bedroom_1,                !- Zone or ZoneList Name
    Occupancy-Schedule-bedroom_1,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-bedroom_1,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    hall_upstairs-People,     !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    Occupancy-Schedule-hall_upstairs,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-hall_upstairs,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    bathroom-People,          !- Name
    bathroom,                 !- Zone or ZoneList Name
    Occupancy-Schedule-bathroom,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-bathroom,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    bedroom_2-People,         !- Name
    bedroom_2,                !- Zone or ZoneList Name
    Occupancy-Schedule-bedroom_2,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-bedroom_2,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

ZONEINFILTRATION:DESIGNFLOWRATE,
    loft-Infiltration,        !- Name
    loft,                     !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    airchanges/hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    kitchen-Infiltration,     !- Name
    kitchen,                  !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    airchanges/hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.048,                    !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    backroom-Infiltration,    !- Name
    backroom,                 !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    airchanges/hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.048,                    !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    hall_downstairs-Infiltration,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    airchanges/hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.048,                    !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    front_room-Infiltration,    !- Name
    front_room,               !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    airchanges/hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.048,                    !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    bathroom-Infiltration,    !- Name
    bathroom,                 !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    airchanges/hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.048,                    !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    bedroom_1-Infiltration,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    airchanges/hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.048,                    !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    hall_upstairs-Infiltration,    !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    airchanges/hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.048,                    !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    bedroom_2-Infiltration,    !- Name
    bedroom_2,                !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    airchanges/hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.048,                    !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    bedroom_3-Infiltration,    !- Name
    bedroom_3,                !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    airchanges/hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.048,                    !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    wash_closet-Infiltration,    !- Name
    wash_closet,              !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    airchanges/hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.048,                    !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    subfloor_concrete-Infiltration,    !- Name
    subfloor_concrete,        !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    airchanges/hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.048,                    !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    subfloor_ground-Infiltration,    !- Name
    subfloor_ground,          !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    airchanges/hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.048,                    !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEVENTILATION:DESIGNFLOWRATE,
    kitchen-Ventilation,      !- Name
    kitchen,                  !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    backroom-Ventilation,     !- Name
    backroom,                 !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    hall_downstairs-Ventilation,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    front_room-Ventilation,    !- Name
    front_room,               !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    bathroom-Ventilation,     !- Name
    bathroom,                 !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    bedroom_1-Ventilation,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    hall_upstairs-Ventilation,    !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    bedroom_2-Ventilation,    !- Name
    bedroom_2,                !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    bedroom_3-Ventilation,    !- Name
    bedroom_3,                !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

DESIGNSPECIFICATION:OUTDOORAIR,
    DesignSpec OutdoorAir,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0.0,                      !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

SIZING:ZONE,
    kitchen,                  !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    backroom,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    hall_downstairs,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    front_room,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    bathroom,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    bedroom_1,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    hall_upstairs,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    bedroom_2,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    bedroom_3,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:PLANT,
    Main Hot Water Loop,      !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    50,                       !- Design Loop Exit Temperature
    11,                       !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window

ZONECONTROL:THERMOSTAT,
    kitchen-Thermostat,       !- Name
    kitchen,                  !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    kitchen-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    backroom-Thermostat,      !- Name
    backroom,                 !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    backroom-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    hall_downstairs-Thermostat,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    hall_downstairs-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    front_room-Thermostat,    !- Name
    front_room,               !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    front_room-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    bathroom-Thermostat,      !- Name
    bathroom,                 !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    bathroom-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    bedroom_1-Thermostat,     !- Name
    bedroom_1,                !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    bedroom_1-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    hall_upstairs-Thermostat,    !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    hall_upstairs-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    bedroom_2-Thermostat,     !- Name
    bedroom_2,                !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    bedroom_2-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    bedroom_3-Thermostat,     !- Name
    bedroom_3,                !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    bedroom_3-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

THERMOSTATSETPOINT:DUALSETPOINT,
    kitchen-Thermostat Dual SP Control,    !- Name
    kitchen-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    kitchen-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    backroom-Thermostat Dual SP Control,    !- Name
    backroom-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    backroom-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    hall_downstairs-Thermostat Dual SP Control,    !- Name
    hall_downstairs-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    hall_downstairs-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    front_room-Thermostat Dual SP Control,    !- Name
    front_room-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    front_room-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    bathroom-Thermostat Dual SP Control,    !- Name
    bathroom-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    bathroom-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    bedroom_1-Thermostat Dual SP Control,    !- Name
    bedroom_1-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    bedroom_1-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    hall_upstairs-Thermostat Dual SP Control,    !- Name
    hall_upstairs-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    hall_upstairs-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    bedroom_2-Thermostat Dual SP Control,    !- Name
    bedroom_2-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    bedroom_2-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    bedroom_3-Thermostat Dual SP Control,    !- Name
    bedroom_3-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    bedroom_3-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER:DESIGN,
    Baseboard Heat Design,    !- Name
    FractionOfAutosizedHeatingCapacity,    !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity Per Floor Area
    1.2,                      !- Fraction of Autosized Heating Design Capacity
    0.0001,                   !- Convergence Tolerance
    0.3,                      !- Fraction Radiant
    0;                        !- Fraction of Radiant Energy Incident on People

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    kitchen-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    kitchen-Baseboard Inlet,    !- Inlet Node Name
    kitchen-Baseboard Outlet,    !- Outlet Node Name
    50,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    600,                      !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-kitchen,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    kitchen_Floor_0_0_0,      !- Surface 2 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 2
    kitchen_Ceiling_1_0_0,    !- Surface 3 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 3
    kitchen_Partition_2_0_0,    !- Surface 4 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 4
    kitchen_Wall_3_0_0,       !- Surface 5 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 5
    kitchen_Wall_4_0_0,       !- Surface 6 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 6
    kitchen_Partition_5_0_0,    !- Surface 7 Name
    0.13333333333333333;      !- Fraction of Radiant Energy to Surface 7

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    backroom-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    backroom-Baseboard Inlet,    !- Inlet Node Name
    backroom-Baseboard Outlet,    !- Outlet Node Name
    50,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    882,                      !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-backroom,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    backroom_Partition_4_0_10012,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    backroom_Floor_0_1_0,     !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    backroom_Ceiling_1_1_0,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    backroom_Wall_2_0_0,      !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    backroom_Wall_3_0_0,      !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    backroom_Partition_5_0_0,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    backroom_Partition_6_0_0,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    hall_downstairs-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    hall_downstairs-Baseboard Inlet,    !- Inlet Node Name
    hall_downstairs-Baseboard Outlet,    !- Outlet Node Name
    50,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    1568,                     !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-hall_downstairs,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    hall_downstairs_Partition_3_0_10013,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    hall_downstairs_Partition_2_0_10017,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    hall_downstairs_Floor_0_0_0,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    hall_downstairs_Ceiling_1_1_0,    !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    hall_downstairs_Wall_4_0_0,    !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    hall_downstairs_Wall_5_0_0,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    hall_downstairs_Partition_6_0_0,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    front_room-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    front_room-Baseboard Inlet,    !- Inlet Node Name
    front_room-Baseboard Outlet,    !- Outlet Node Name
    50,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    1372,                     !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-front_room,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    front_room_Partition_3_0_10019,    !- Surface 2 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 2
    front_room_Partition_4_0_10031,    !- Surface 3 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 3
    front_room_Floor_0_0_0,    !- Surface 4 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 4
    front_room_Ceiling_1_2_0,    !- Surface 5 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 5
    front_room_Wall_2_0_0,    !- Surface 6 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 6
    front_room_Wall_5_0_0,    !- Surface 7 Name
    0.13333333333333333;      !- Fraction of Radiant Energy to Surface 7

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bathroom-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    bathroom-Baseboard Inlet,    !- Inlet Node Name
    bathroom-Baseboard Outlet,    !- Outlet Node Name
    50,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    588,                      !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-bathroom,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    bathroom_Ceiling_1_0_10000,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    bathroom_Floor_0_0_10009,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    bathroom_Partition_2_0_0,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    bathroom_Wall_3_0_0,      !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    bathroom_Wall_4_0_0,      !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    bathroom_Partition_5_0_0,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    bathroom_Partition_6_0_0,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bedroom_1-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    bedroom_1-Baseboard Inlet,    !- Inlet Node Name
    bedroom_1-Baseboard Outlet,    !- Outlet Node Name
    50,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    1568,                     !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-bedroom_1,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    bedroom_1_Ceiling_1_0_10001,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    bedroom_1_Floor_0_0_10016,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    bedroom_1_Partition_4_0_10036,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    bedroom_1_Wall_2_0_0,     !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    bedroom_1_Wall_3_0_0,     !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    bedroom_1_Partition_5_0_0,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    bedroom_1_Partition_6_0_0,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    hall_upstairs-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    hall_upstairs-Baseboard Inlet,    !- Inlet Node Name
    hall_upstairs-Baseboard Outlet,    !- Outlet Node Name
    50,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    588,                      !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-hall_upstairs,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    hall_upstairs_Ceiling_1_0_10002,    !- Surface 2 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 2
    hall_upstairs_Ceiling_1_0_10003,    !- Surface 3 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 3
    hall_upstairs_Partition_3_0_10038,    !- Surface 4 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 4
    hall_upstairs_Partition_2_0_10040,    !- Surface 5 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 5
    hall_upstairs_Partition_4_0_0,    !- Surface 6 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 6
    hall_upstairs_Partition_5_0_0,    !- Surface 7 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 7
    hall_upstairs_Wall_6_0_0,    !- Surface 8 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 8
    hall_upstairs_Partition_7_0_0,    !- Surface 9 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 9
    hall_upstairs_Partition_8_0_0,    !- Surface 10 Name
    0.08888888888888889;      !- Fraction of Radiant Energy to Surface 10

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bedroom_2-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    bedroom_2-Baseboard Inlet,    !- Inlet Node Name
    bedroom_2-Baseboard Outlet,    !- Outlet Node Name
    50,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    1764,                     !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-bedroom_2,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    bedroom_2_Ceiling_1_0_10004,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    bedroom_2_Floor_0_0_10035,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    bedroom_2_Partition_3_0_10042,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    bedroom_2_Partition_4_0_10048,    !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    bedroom_2_Wall_2_0_0,     !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    bedroom_2_Partition_5_0_0,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    bedroom_2_Wall_6_0_0,     !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bedroom_3-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    Baseboard Availability,    !- Availability Schedule Name
    bedroom_3-Baseboard Inlet,    !- Inlet Node Name
    bedroom_3-Baseboard Outlet,    !- Outlet Node Name
    50,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    980,                      !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-bedroom_3,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    bedroom_3_Ceiling_1_0_10005,    !- Surface 2 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 2
    bedroom_3_Floor_0_0_10029,    !- Surface 3 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 3
    bedroom_3_Partition_3_0_10046,    !- Surface 4 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 4
    bedroom_3_Partition_2_0_10050,    !- Surface 5 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 5
    bedroom_3_Wall_4_0_0,     !- Surface 6 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 6
    bedroom_3_Wall_5_0_0,     !- Surface 7 Name
    0.13333333333333333;      !- Fraction of Radiant Energy to Surface 7

ZONEHVAC:EQUIPMENTLIST,
    kitchen-Equipment,        !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    kitchen-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    backroom-Equipment,       !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    backroom-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    hall_downstairs-Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    hall_downstairs-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    front_room-Equipment,     !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    front_room-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    bathroom-Equipment,       !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    bathroom-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    bedroom_1-Equipment,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    bedroom_1-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    hall_upstairs-Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    hall_upstairs-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    bedroom_2-Equipment,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    bedroom_2-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    bedroom_3-Equipment,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    bedroom_3-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
    kitchen,                  !- Zone Name
    kitchen-Equipment,        !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    kitchen-Zone Air Node,    !- Zone Air Node Name
    kitchen-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    backroom,                 !- Zone Name
    backroom-Equipment,       !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    backroom-Zone Air Node,    !- Zone Air Node Name
    backroom-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    hall_downstairs,          !- Zone Name
    hall_downstairs-Equipment,    !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    hall_downstairs-Zone Air Node,    !- Zone Air Node Name
    hall_downstairs-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    front_room,               !- Zone Name
    front_room-Equipment,     !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    front_room-Zone Air Node,    !- Zone Air Node Name
    front_room-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    bathroom,                 !- Zone Name
    bathroom-Equipment,       !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bathroom-Zone Air Node,    !- Zone Air Node Name
    bathroom-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    bedroom_1,                !- Zone Name
    bedroom_1-Equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bedroom_1-Zone Air Node,    !- Zone Air Node Name
    bedroom_1-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    hall_upstairs,            !- Zone Name
    hall_upstairs-Equipment,    !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    hall_upstairs-Zone Air Node,    !- Zone Air Node Name
    hall_upstairs-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    bedroom_2,                !- Zone Name
    bedroom_2-Equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bedroom_2-Zone Air Node,    !- Zone Air Node Name
    bedroom_2-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    bedroom_3,                !- Zone Name
    bedroom_3-Equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bedroom_3-Zone Air Node,    !- Zone Air Node Name
    bedroom_3-Return Outlet;    !- Zone Return Air Node or NodeList Name

FAN:ONOFF,
    Main ASHP Water Heater Supply Fan,    !- Name
    Always 1,                 !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    150,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Main ASHP Water Heater Heating Coil Air Outlet Node,    !- Air Inlet Node Name
    Main Outdoor Air Heat Pump HW Outlet,    !- Air Outlet Node Name
    DefaultFanPowerRatioCurve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    DefaultFanEffRatioCurve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

COIL:WATERHEATING:AIRTOWATERHEATPUMP:VARIABLESPEED,
    Main ASHP Water Heater Heating Coil,    !- Name
    10,                       !- Number of Speeds
    10,                       !- Nominal Speed Level
    11200,                    !- Rated Water Heating Capacity
    7.5,                      !- Rated Evaporator Inlet Air DryBulb Temperature
    5.5,                      !- Rated Evaporator Inlet Air WetBulb Temperature
    40,                       !- Rated Condenser Inlet Water Temperature
    autocalculate,            !- Rated Evaporator Air Flow Rate
    autocalculate,            !- Rated Condenser Water Flow Rate
    Yes,                      !- Evaporator Fan Power Included in Rated COP
    Yes,                      !- Condenser Pump Power Included in Rated COP
    No,                       !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    0.2,                      !- Fraction of Condenser Pump Heat to Water
    Main Outdoor Air Heat Pump HW Inlet,    !- Evaporator Air Inlet Node Name
    Main ASHP Water Heater Heating Coil Air Outlet Node,    !- Evaporator Air Outlet Node Name
    Main ASHP Water Heater Inlet Node,    !- Condenser Water Inlet Node Name
    Main ASHP Water Heater Outlet Node,    !- Condenser Water Outlet Node Name
    100,                      !- Crankcase Heater Capacity
    5,                        !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    ASHP Water Heater Part Load Fraction Curve,    !- Part Load Fraction Correlation Curve Name
    1120,                     !- Rated Water Heating Capacity at Speed 1
    3.4,                      !- Rated Water Heating COP at Speed 1
    0.6956,                   !- Rated Sensible Heat Ratio at Speed 1
    0.056392,                 !- Speed 1 Reference Unit Rated Air Flow Rate
    5.02544e-05,              !- Speed 1 Reference Unit Rated Water Flow Rate
    15,                       !- Speed 1 Reference Unit Water Pump Input Power At Rated Conditions
    ASHP CAPFT,               !- Speed 1 Total WH Capacity Function of Temperature Curve Name
    Quadratic constant,       !- Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASHP COPFT,               !- Speed 1 COP Function of Temperature Curve Name
    Quadratic constant,       !- Speed 1 COP Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 1 COP Function of Water Flow Fraction Curve Name
    2240,                     !- Rated Water Heating Capacity at Speed 2
    3.4,                      !- Rated Water Heating COP at Speed 2
    0.6956,                   !- Rated Sensible Heat Ratio at Speed 2
    0.112784,                 !- Speed 2 Reference Unit Rated Air Flow Rate
    0.0001005088,             !- Speed 2 Reference Unit Rated Water Flow Rate
    30,                       !- Speed 2 Reference Unit Water Pump Input Power At Rated Conditions
    ASHP CAPFT,               !- Speed 2 Total WH Capacity Function of Temperature Curve Name
    Quadratic constant,       !- Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASHP COPFT,               !- Speed 2 COP Function of Temperature Curve Name
    Quadratic constant,       !- Speed 2 COP Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 2 COP Function of Water Flow Fraction Curve Name
    3360,                     !- Rated Water Heating Capacity at speed 3
    3.4,                      !- Rated Water Heating COP at Speed 3
    0.6956,                   !- Rated Sensible Heat Ratio at Speed 3
    0.169176,                 !- Speed 3 Reference Unit Rated Air Flow Rate
    0.0001507632,             !- Speed 3 Reference Unit Rated Water Flow Rate
    45,                       !- Speed 3 Reference Unit Water Pump Input Power At Rated Conditions
    ASHP CAPFT,               !- Speed 3 Total WH Capacity Function of Temperature Curve Name
    Quadratic constant,       !- Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASHP COPFT,               !- Speed 3 COP Function of Temperature Curve Name
    Quadratic constant,       !- Speed 3 COP Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 3 COP Function of Water Flow Fraction Curve Name
    4480,                     !- Rated Water Heating Capacity at Speed 4
    3.4,                      !- Rated Water Heating COP at Speed 4
    0.6956,                   !- Rated Sensible Heat Ratio at Speed 4
    0.225568,                 !- Speed 4 Reference Unit Rated Air Flow Rate
    0.0002010176,             !- Speed 4 Reference Unit Rated Water Flow Rate
    60,                       !- Speed 4 Reference Unit Water Pump Input Power At Rated Conditions
    ASHP CAPFT,               !- Speed 4 Total WH Capacity Function of Temperature Curve Name
    Quadratic constant,       !- Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASHP COPFT,               !- Speed 4 COP Function of Temperature Curve Name
    Quadratic constant,       !- Speed 4 COP Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 4 COP Function of Water Flow Fraction Curve Name
    5600,                     !- Rated Water Heating Capacity at Speed 5
    3.4,                      !- Rated Water Heating COP at Speed 5
    0.6956,                   !- Rated Sensible Heat Ratio at Speed 5
    0.28196,                  !- Speed 5 Reference Unit Rated Air Flow Rate
    0.000251272,              !- Speed 5 Reference Unit Rated Water Flow Rate
    75,                       !- Speed 5 Reference Unit Water Pump Input Power At Rated Conditions
    ASHP CAPFT,               !- Speed 5 Total WH Capacity Function of Temperature Curve Name
    Quadratic constant,       !- Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASHP COPFT,               !- Speed 5 COP Function of Temperature Curve Name
    Quadratic constant,       !- Speed 5 COP Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 5 COP Function of Water Flow Fraction Curve Name
    6720,                     !- Rated Water Heating Capacity at Speed 6
    3.4,                      !- Rated Water Heating COP at Speed 6
    0.6956,                   !- Rated Sensible Heat Ratio at Speed 6
    0.338352,                 !- Speed 6 Reference Unit Rated Air Flow Rate
    0.0003015264,             !- Speed 6 Reference Unit Rated Water Flow Rate
    90,                       !- Speed 6 Reference Unit Water Pump Input Power At Rated Conditions
    ASHP CAPFT,               !- Speed 6 Total WH Capacity Function of Temperature Curve Name
    Quadratic constant,       !- Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASHP COPFT,               !- Speed 6 COP Function of Temperature Curve Name
    Quadratic constant,       !- Speed 6 COP Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 6 COP Function of Water Flow Fraction Curve Name
    7840,                     !- Rated Water Heating Capacity at Speed 7
    3.4,                      !- Rated Water Heating COP at Speed 7
    0.6956,                   !- Rated Sensible Heat Ratio at Speed 7
    0.394744,                 !- Speed 7 Reference Unit Rated Air Flow Rate
    0.0003517808,             !- Speed 7 Reference Unit Rated Water Flow Rate
    105,                      !- Speed 7 Reference Unit Water Pump Input Power At Rated Conditions
    ASHP CAPFT,               !- Speed 7 Total WH Capacity Function of Temperature Curve Name
    Quadratic constant,       !- Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASHP COPFT,               !- Speed 7 COP Function of Temperature Curve Name
    Quadratic constant,       !- Speed 7 COP Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 7 COP Function of Water Flow Fraction Curve Name
    8960,                     !- Rated Water Heating Capacity at Speed 8
    3.4,                      !- Rated Water Heating COP at Speed 8
    0.6956,                   !- Rated Sensible Heat Ratio at Speed 8
    0.451136,                 !- Speed 8 Reference Unit Rated Air Flow Rate
    0.0004020352,             !- Speed 8 Reference Unit Rated Water Flow Rate
    120,                      !- Speed 8 Reference Unit Water Pump Input Power At Rated Conditions
    ASHP CAPFT,               !- Speed 8 Total WH Capacity Function of Temperature Curve Name
    Quadratic constant,       !- Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASHP COPFT,               !- Speed 8 COP Function of Temperature Curve Name
    Quadratic constant,       !- Speed 8 COP Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 8 COP Function of Water Flow Fraction Curve Name
    10080,                    !- Rated Water Heating Capacity at Speed 9
    3.4,                      !- Rated Water Heating COP at Speed 9
    0.6956,                   !- Rated Sensible Heat Ratio at Speed 9
    0.507528,                 !- Speed 9 Reference Unit Rated Air Flow Rate
    0.00045228959999999997,    !- Speed 9 Reference Unit Rated Water Flow Rate
    135,                      !- Speed 9 Reference Unit Water Pump Input Power At Rated Conditions
    ASHP CAPFT,               !- Speed 9 Total WH Capacity Function of Temperature Curve Name
    Quadratic constant,       !- Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASHP COPFT,               !- Speed 9 COP Function of Temperature Curve Name
    Quadratic constant,       !- Speed 9 COP Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 9 COP Function of Water Flow Fraction Curve Name
    11200,                    !- Rated Water Heating Capacity at Speed 10
    3.4,                      !- Rated Water Heating COP at Speed 10
    0.6956,                   !- Rated Sensible Heat Ratio at Speed 10
    0.56392,                  !- Speed 10 Reference Unit Rated Air Flow Rate
    0.000502544,              !- Speed 10 Reference Unit Rated Water Flow Rate
    150,                      !- Speed 10 Reference Unit Water Pump Input Power At Rated Conditions
    ASHP CAPFT,               !- Speed 10 Total WH Capacity Function of Temperature Curve Name
    Quadratic constant,       !- Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
    Quadratic constant,       !- Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASHP COPFT,               !- Speed 10 COP Function of Temperature Curve Name
    Quadratic constant,       !- Speed 10 COP Function of Air Flow Fraction Curve Name
    Quadratic constant;       !- Speed 10 COP Function of Water Flow Fraction Curve Name

BRANCH,
    Main Boiler Branch,       !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:HeatPump:PumpedCondenser,    !- Component 1 Object Type
    Main ASHP Water Heater,    !- Component 1 Name
    Main Boiler Inlet,        !- Component 1 Inlet Node Name
    Main Boiler Outlet;       !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Supply Side Bypass Pipe,    !- Component 1 Name
    Main Hot Water Loop Supply Bypass Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Supply Bypass Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    Main Hot Water Loop Supply Pump,    !- Component 1 Name
    Main Hot Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Pump Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Supply Outlet Pipe,    !- Component 1 Name
    Main Hot Water Loop Supply Outlet Pipe Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Demand Inlet Pipe,    !- Component 1 Name
    Main Hot Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Demand Inlet Pipe Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Demand Side Bypass Pipe,    !- Component 1 Name
    Main Hot Water Loop Demand Bypass Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Demand Bypass Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Demand Outlet Pipe,    !- Component 1 Name
    Main Hot Water Loop Demand Outlet Pipe Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    kitchen-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    kitchen-Baseboard Heat,    !- Component 1 Name
    kitchen-Baseboard Inlet,    !- Component 1 Inlet Node Name
    kitchen-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    backroom-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    backroom-Baseboard Heat,    !- Component 1 Name
    backroom-Baseboard Inlet,    !- Component 1 Inlet Node Name
    backroom-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    hall_downstairs-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    hall_downstairs-Baseboard Heat,    !- Component 1 Name
    hall_downstairs-Baseboard Inlet,    !- Component 1 Inlet Node Name
    hall_downstairs-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    front_room-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    front_room-Baseboard Heat,    !- Component 1 Name
    front_room-Baseboard Inlet,    !- Component 1 Inlet Node Name
    front_room-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    bathroom-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    bathroom-Baseboard Heat,    !- Component 1 Name
    bathroom-Baseboard Inlet,    !- Component 1 Inlet Node Name
    bathroom-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    bedroom_1-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    bedroom_1-Baseboard Heat,    !- Component 1 Name
    bedroom_1-Baseboard Inlet,    !- Component 1 Inlet Node Name
    bedroom_1-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    hall_upstairs-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    hall_upstairs-Baseboard Heat,    !- Component 1 Name
    hall_upstairs-Baseboard Inlet,    !- Component 1 Inlet Node Name
    hall_upstairs-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    bedroom_2-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    bedroom_2-Baseboard Heat,    !- Component 1 Name
    bedroom_2-Baseboard Inlet,    !- Component 1 Inlet Node Name
    bedroom_2-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    bedroom_3-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    bedroom_3-Baseboard Heat,    !- Component 1 Name
    bedroom_3-Baseboard Inlet,    !- Component 1 Inlet Node Name
    bedroom_3-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCHLIST,
    Main Hot Water Loop Supply Side Branches,    !- Name
    Main Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Main Boiler Branch,       !- Branch 2 Name
    Main Hot Water Loop Supply Bypass Branch,    !- Branch 3 Name
    Main Hot Water Loop Supply Outlet Branch;    !- Branch 4 Name

BRANCHLIST,
    Main Hot Water Loop Demand Side Branches,    !- Name
    Main Hot Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Main Hot Water Loop Demand Bypass Branch,    !- Branch 2 Name
    kitchen-Heating Branch,    !- Branch 3 Name
    backroom-Heating Branch,    !- Branch 4 Name
    hall_downstairs-Heating Branch,    !- Branch 5 Name
    front_room-Heating Branch,    !- Branch 6 Name
    bathroom-Heating Branch,    !- Branch 7 Name
    bedroom_1-Heating Branch,    !- Branch 8 Name
    hall_upstairs-Heating Branch,    !- Branch 9 Name
    bedroom_2-Heating Branch,    !- Branch 10 Name
    bedroom_3-Heating Branch,    !- Branch 11 Name
    Main Hot Water Loop Demand Outlet Branch;    !- Branch 12 Name

CONNECTOR:SPLITTER,
    Main Hot Water Loop Supply Splitter,    !- Name
    Main Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Main Boiler Branch,       !- Outlet Branch 1 Name
    Main Hot Water Loop Supply Bypass Branch;    !- Outlet Branch 2 Name

CONNECTOR:SPLITTER,
    Main Hot Water Loop Demand Splitter,    !- Name
    Main Hot Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Main Hot Water Loop Demand Bypass Branch,    !- Outlet Branch 1 Name
    kitchen-Heating Branch,    !- Outlet Branch 2 Name
    backroom-Heating Branch,    !- Outlet Branch 3 Name
    hall_downstairs-Heating Branch,    !- Outlet Branch 4 Name
    front_room-Heating Branch,    !- Outlet Branch 5 Name
    bathroom-Heating Branch,    !- Outlet Branch 6 Name
    bedroom_1-Heating Branch,    !- Outlet Branch 7 Name
    hall_upstairs-Heating Branch,    !- Outlet Branch 8 Name
    bedroom_2-Heating Branch,    !- Outlet Branch 9 Name
    bedroom_3-Heating Branch;    !- Outlet Branch 10 Name

CONNECTOR:MIXER,
    Main Hot Water Loop Supply Mixer,    !- Name
    Main Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Main Boiler Branch,       !- Inlet Branch 1 Name
    Main Hot Water Loop Supply Bypass Branch;    !- Inlet Branch 2 Name

CONNECTOR:MIXER,
    Main Hot Water Loop Demand Mixer,    !- Name
    Main Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Main Hot Water Loop Demand Bypass Branch,    !- Inlet Branch 1 Name
    kitchen-Heating Branch,    !- Inlet Branch 2 Name
    backroom-Heating Branch,    !- Inlet Branch 3 Name
    hall_downstairs-Heating Branch,    !- Inlet Branch 4 Name
    front_room-Heating Branch,    !- Inlet Branch 5 Name
    bathroom-Heating Branch,    !- Inlet Branch 6 Name
    bedroom_1-Heating Branch,    !- Inlet Branch 7 Name
    hall_upstairs-Heating Branch,    !- Inlet Branch 8 Name
    bedroom_2-Heating Branch,    !- Inlet Branch 9 Name
    bedroom_3-Heating Branch;    !- Inlet Branch 10 Name

CONNECTORLIST,
    Main Hot Water Loop Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Hot Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Main Hot Water Loop Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Hot Water Loop Demand Mixer;    !- Connector 2 Name

NODELIST,
    Main Hot Water Loop Supply Setpoint Nodes,    !- Name
    Main Boiler Outlet,       !- Node 1 Name
    Main Hot Water Loop Supply Outlet;    !- Node 2 Name

OUTDOORAIR:NODELIST,
    Main Outdoor Air Heat Pump HW Inlet,    !- Node or NodeList Name 1
    Main Outdoor Air Heat Pump HW Outlet;    !- Node or NodeList Name 2

PIPE:ADIABATIC,
    Main Hot Water Loop Supply Side Bypass Pipe,    !- Name
    Main Hot Water Loop Supply Bypass Inlet,    !- Inlet Node Name
    Main Hot Water Loop Supply Bypass Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Main Hot Water Loop Supply Outlet Pipe,    !- Name
    Main Hot Water Loop Supply Outlet Pipe Inlet,    !- Inlet Node Name
    Main Hot Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Main Hot Water Loop Demand Inlet Pipe,    !- Name
    Main Hot Water Loop Demand Inlet,    !- Inlet Node Name
    Main Hot Water Loop Demand Inlet Pipe Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Main Hot Water Loop Demand Side Bypass Pipe,    !- Name
    Main Hot Water Loop Demand Bypass Inlet,    !- Inlet Node Name
    Main Hot Water Loop Demand Bypass Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Main Hot Water Loop Demand Outlet Pipe,    !- Name
    Main Hot Water Loop Demand Outlet Pipe Inlet,    !- Inlet Node Name
    Main Hot Water Loop Demand Outlet;    !- Outlet Node Name

PUMP:CONSTANTSPEED,
    Main Hot Water Loop Supply Pump,    !- Name
    Main Hot Water Loop Supply Inlet,    !- Inlet Node Name
    Main Hot Water Loop Pump Outlet,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    0,                        !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    General;                  !- EndUse Subcategory

WATERHEATER:MIXED,
    Main ASHP Water Heater Water Heater,    !- Name
    0.05,                     !- Tank Volume
    Always Radiator Temp,     !- Setpoint Temperature Schedule Name
    5,                        !- Deadband Temperature Difference
    90,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    0,                        !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    100p efficient,           !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    kitchen,                  !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.5,                      !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.5,                      !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Main Boiler Inlet,        !- Use Side Inlet Node Name
    Main Boiler Outlet,       !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    Main ASHP Water Heater Outlet Node,    !- Source Side Inlet Node Name
    Main ASHP Water Heater Inlet Node,    !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    Always Radiator Temp Plus DB,    !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

WATERHEATER:SIZING,
    Main ASHP Water Heater Water Heater,    !- WaterHeater Name
    PeakDraw,                 !- Design Mode
    0.6,                      !- Time Storage Can Meet Peak Draw
    0.6,                      !- Time for Tank Recovery
    1;                        !- Nominal Tank Volume for Autosizing Plant Connections

WATERHEATER:HEATPUMP:PUMPEDCONDENSER,
    Main ASHP Water Heater,    !- Name
    Always 1,                 !- Availability Schedule Name
    Always Radiator Temp Plus DB,    !- Compressor Setpoint Temperature Schedule Name
    4,                        !- Dead Band Temperature Difference
    Main ASHP Water Heater Inlet Node,    !- Condenser Water Inlet Node Name
    Main ASHP Water Heater Outlet Node,    !- Condenser Water Outlet Node Name
    autocalculate,            !- Condenser Water Flow Rate
    autocalculate,            !- Evaporator Air Flow Rate
    OutdoorAirOnly,           !- Inlet Air Configuration
    ,                         !- Air Inlet Node Name
    ,                         !- Air Outlet Node Name
    Main Outdoor Air Heat Pump HW Inlet,    !- Outdoor Air Node Name
    Main Outdoor Air Heat Pump HW Outlet,    !- Exhaust Air Node Name
    ,                         !- Inlet Air Temperature Schedule Name
    ,                         !- Inlet Air Humidity Schedule Name
    ,                         !- Inlet Air Zone Name
    WaterHeater:Mixed,        !- Tank Object Type
    Main ASHP Water Heater Water Heater,    !- Tank Name
    Main Boiler Inlet,        !- Tank Use Side Inlet Node Name
    Main Boiler Outlet,       !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,    !- DX Coil Object Type
    Main ASHP Water Heater Heating Coil,    !- DX Coil Name
    -20,                      !- Minimum Inlet Air Temperature for Compressor Operation
    48.9,                     !- Maximum Inlet Air Temperature for Compressor Operation
    Outdoors,                 !- Compressor Location
    ,                         !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,                !- Fan Object Type
    Main ASHP Water Heater Supply Fan,    !- Fan Name
    DrawThrough,              !- Fan Placement
    0,                        !- On Cycle Parasitic Electric Load
    0,                        !- Off Cycle Parasitic Electric Load
    Outdoors,                 !- Parasitic Heat Rejection Location
    ,                         !- Inlet Air Mixer Node Name
    ,                         !- Outlet Air Splitter Node Name
    ,                         !- Inlet Air Mixer Schedule Name
    Simultaneous,             !- Tank Element Control Logic
    0,                        !- Control Sensor 1 Height In Stratified Tank
    0,                        !- Control Sensor 1 Weight
    0;                        !- Control Sensor 2 Height In Stratified Tank

PLANTLOOP,
    Main Hot Water Loop,      !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Main Hot Water Loop Operation,    !- Plant Equipment Operation Scheme Name
    Main Hot Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autosize,                 !- Plant Loop Volume
    Main Hot Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    Main Hot Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    Main Hot Water Loop Supply Side Branches,    !- Plant Side Branch List Name
    Main Hot Water Loop Supply Side Connectors,    !- Plant Side Connector List Name
    Main Hot Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    Main Hot Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    Main Hot Water Loop Demand Side Branches,    !- Demand Side Branch List Name
    Main Hot Water Loop Demand Side Connectors,    !- Demand Side Connector List Name
    SequentialLoad,           !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTEQUIPMENTLIST,
    Main Hot Water Loop All Equipment,    !- Name
    WaterHeater:HeatPump:PumpedCondenser,    !- Equipment 1 Object Type
    Main ASHP Water Heater;    !- Equipment 1 Name

PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    Main Hot Water Loop Operation All Hours,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    Main Hot Water Loop All Equipment;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    Main Hot Water Loop Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Main Hot Water Loop Operation All Hours,    !- Control Scheme 1 Name
    Always 1;                 !- Control Scheme 1 Schedule Name

SETPOINTMANAGER:SCHEDULED,
    Main Hot Water Loop Temp Manager,    !- Name
    Temperature,              !- Control Variable
    Main Hot Water Loop Temperature Schedule,    !- Schedule Name
    Main Hot Water Loop Supply Setpoint Nodes;    !- Setpoint Node or NodeList Name

GENERATOR:PHOTOVOLTAIC,
    PVpanels_0,               !- Name
    Pv_surface_0,             !- Surface Name
    PhotovoltaicPerformance:Simple,    !- Photovoltaic Performance Object Type
    15percentEffPVh83Area,    !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    14,                       !- Number of Series Strings in Parallel
    3;                        !- Number of Modules in Series

GENERATOR:PHOTOVOLTAIC,
    PVpanels_1,               !- Name
    Pv_surface_1,             !- Surface Name
    PhotovoltaicPerformance:Simple,    !- Photovoltaic Performance Object Type
    15percentEffPVh83Area,    !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    14,                       !- Number of Series Strings in Parallel
    3;                        !- Number of Modules in Series

PHOTOVOLTAICPERFORMANCE:SIMPLE,
    15percentEffPVh83Area,    !- Name
    0.83,                     !- Fraction of Surface Area with Active Solar Cells
    Fixed,                    !- Conversion Efficiency Input Mode
    0.16;                     !- Value for Cell Efficiency if Fixed

ELECTRICLOADCENTER:GENERATORS,
    Generator List,           !- Name
    PVpanels_0,               !- Generator 1 Name
    Generator:Photovoltaic,    !- Generator 1 Object Type
    ,                         !- Generator 1 Rated Electric Power Output
    ,                         !- Generator 1 Availability Schedule Name
    ,                         !- Generator 1 Rated Thermal to Electrical Power Ratio
    PVpanels_1,               !- Generator 2 Name
    Generator:Photovoltaic;    !- Generator 2 Object Type

ELECTRICLOADCENTER:INVERTER:SIMPLE,
    Example Inverter - Simple,    !- Name
    Always-Schedule,          !- Availability Schedule Name
    ,                         !- Zone Name
    0,                        !- Radiative Fraction
    0.95;                     !- Inverter Efficiency

ELECTRICLOADCENTER:STORAGE:BATTERY,
    Synerion 24M,             !- Name
    ,                         !- Availability Schedule Name
    ,                         !- Zone Name
    0,                        !- Radiative Fraction
    1,                        !- Number of Battery Modules in Parallel
    5,                        !- Number of Battery Modules in Series
    57.142857142857146,       !- Maximum Module Capacity
    0,                        !- Initial Fractional State of Charge
    1,                        !- Fraction of Available Charge Capacity
    1,                        !- Change Rate from Bound Charge to Available Charge
    28,                       !- Fully Charged Module Open Circuit Voltage
    23.25,                    !- Fully Discharged Module Open Circuit Voltage
    Synerion 24M BatteryChargeCurve,    !- Voltage Change Curve Name for Charging
    Synerion 24M BatteryDischargeCurve,    !- Voltage Change Curve Name for Discharging
    0.017,                    !- Module Internal Electrical Resistance
    150,                      !- Maximum Module Discharging Current
    21,                       !- Module Cutoff Voltage
    1,                        !- Module Charge Rate Limit
    No,                       !- Battery Life Calculation
    10;                       !- Number of Cycle Bins

ELECTRICLOADCENTER:DISTRIBUTION,
    DC with inverter and Synerion 24M,    !- Name
    Generator List,           !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    ,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverterDCStorage,    !- Electrical Buss Type
    Example Inverter - Simple,    !- Inverter Name
    Synerion 24M,             !- Electrical Storage Object Name
    ,                         !- Transformer Object Name
    TrackFacilityElectricDemandStoreExcessOnSite,    !- Storage Operation Scheme
    ,                         !- Storage Control Track Meter Name
    ACDCConverter,            !- Storage Converter Object Name
    ,                         !- Maximum Storage State of Charge Fraction
    ,                         !- Minimum Storage State of Charge Fraction
    4000,                     !- Design Storage Control Charge Power
    ,                         !- Storage Charge Power Fraction Schedule Name
    4000,                     !- Design Storage Control Discharge Power
    ;                         !- Storage Discharge Power Fraction Schedule Name

ELECTRICLOADCENTER:STORAGE:CONVERTER,
    ACDCConverter,            !- Name
    Always-Schedule,          !- Availability Schedule Name
    SimpleFixed,              !- Power Conversion Efficiency Method
    1;                        !- Simple Fixed Efficiency

CURVE:LINEAR,
    100p efficient,           !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    Quadratic constant,       !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ASHP Water Heater Part Load Fraction Curve,    !- Name
    0.9,                      !- Coefficient1 Constant
    0.1,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    DefaultFanEffRatioCurve,    !- Name
    0.33856828,               !- Coefficient1 Constant
    1.72644131,               !- Coefficient2 x
    -1.49280132,              !- Coefficient3 x2
    0.42776208,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.3,                      !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:EXPONENT,
    DefaultFanPowerRatioCurve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 Constant
    3,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:BIQUADRATIC,
    ASHP CAPFT,               !- Name
    0.640801454,              !- Coefficient1 Constant
    0.009726619,              !- Coefficient2 x
    -0.000131647,             !- Coefficient3 x2
    0.013459801,              !- Coefficient4 y
    -0.000139496,             !- Coefficient5 y2
    -2.5064e-05,              !- Coefficient6 xy
    -15,                      !- Minimum Value of x
    20,                       !- Maximum Value of x
    35,                       !- Minimum Value of y
    80,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ASHP COPFT,               !- Name
    2.1855223849,             !- Coefficient1 Constant
    0.0611549809,             !- Coefficient2 x
    0.0001386152,             !- Coefficient3 x2
    -0.0454738089,            !- Coefficient4 y
    0.000302486,              !- Coefficient5 y2
    -0.0008686051,            !- Coefficient6 xy
    -15,                      !- Minimum Value of x
    20,                       !- Maximum Value of x
    35,                       !- Minimum Value of y
    80,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:RECTANGULARHYPERBOLA2,
    Synerion 24M BatteryDischargeCurve,    !- Name
    424,                      !- Coefficient1 C1
    84.9,                     !- Coefficient2 C2
    -9.729,                   !- Coefficient3 C3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    -100,                     !- Minimum Curve Output
    100,                      !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for x
    Dimensionless;            !- Output Unit Type

CURVE:RECTANGULARHYPERBOLA2,
    Synerion 24M BatteryChargeCurve,    !- Name
    14.49,                    !- Coefficient1 C1
    -70.95,                   !- Coefficient2 C2
    4.787,                    !- Coefficient3 C3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    -100,                     !- Minimum Curve Output
    100,                      !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for x
    Dimensionless;            !- Output Unit Type

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Wetbulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

ENVIRONMENTALIMPACTFACTORS,
    0.3,                      !- District Heating Efficiency
    3.0,                      !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    298,                      !- Total Carbon Equivalent Emission Factor From N2O
    25,                       !- Total Carbon Equivalent Emission Factor From CH4
    1;                        !- Total Carbon Equivalent Emission Factor From CO2

FUELFACTORS,
    NaturalGas,               !- Existing Fuel Resource Name
    ,                         !- Units of Measure
    ,                         !- Energy per Unit Factor
    1,                        !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    52;                       !- CO2 Emission Factor

FUELFACTORS,
    Electricity,              !- Existing Fuel Resource Name
    ,                         !- Units of Measure
    ,                         !- Energy per Unit Factor
    ,                         !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    0.2777777777777778,       !- CO2 Emission Factor
    Grid Carbon Intensity Schedule;    !- CO2 Emission Factor Schedule Name

OUTPUT:DIAGNOSTICS,
    DisplayAllWarnings;       !- Key 1