!- Linux Line endings 

Version,
    9.5;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    No,                       !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Mid terraced solid walls - thermostat experiment,    !- Name
    30,                       !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SURFACECONVECTIONALGORITHM:INSIDE,
    Simple;                   !- Algorithm

ZONEAIRHEATBALANCEALGORITHM,
    AnalyticalSolution;       !- Algorithm

ZONEAIRCONTAMINANTBALANCE,
    Yes,                      !- Carbon Dioxide Concentration
    Outdoor CO2 Schedule,     !- Outdoor Carbon Dioxide Schedule Name
    No;                       !- Generic Contaminant Concentration

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    hall_downstairscapacitance_multiplier,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    12.5,                     !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    front_roomcapacitance_multiplier,    !- Name
    front_room,               !- Zone or ZoneList Name
    12.5,                     !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    kitchencapacitance_multiplier,    !- Name
    kitchen,                  !- Zone or ZoneList Name
    12.5,                     !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    backroomcapacitance_multiplier,    !- Name
    backroom,                 !- Zone or ZoneList Name
    12.5,                     !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    bedroom_3capacitance_multiplier,    !- Name
    bedroom_3,                !- Zone or ZoneList Name
    12.5,                     !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    bedroom_1capacitance_multiplier,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    12.5,                     !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    hall_upstairscapacitance_multiplier,    !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    12.5,                     !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    bathroomcapacitance_multiplier,    !- Name
    bathroom,                 !- Zone or ZoneList Name
    12.5,                     !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL,
    bedroom_2capacitance_multiplier,    !- Name
    bedroom_2,                !- Zone or ZoneList Name
    12.5,                     !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    60;                       !- Number of Timesteps per Hour

Site:Location,
    DENVER_STAPLETON_CO_USA_WMO_724690,    !- Name
    39.77,                    !- Latitude
    -104.87,                  !- Longitude
    -7,                       !- Time Zone
    1611;                     !- Elevation

SIZINGPERIOD:DESIGNDAY,
    Cambridge.AP Ann Htg 99.6p Condns DB,    !- Name
    1,                        !- Month
    16,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -8.8,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -10.8,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101153,                   !- Barometric Pressure
    6.71,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    0,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2023,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2023,                     !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

SCHEDULETYPELIMITS,
    Limits Any Number,        !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    Always 4,                 !- Name
    Limits Any Number,        !- Schedule Type Limits Name
    Through: 12/31,  For: AllDays,   Until: 24:00, 4;    !- Field 1

SCHEDULE:COMPACT,
    Always 1,                 !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,   For: AllDays,   Until: 24:00,    1;    !- Field 1

SCHEDULE:COMPACT,
    Always Radiator Temp Plus DB,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,   For: AllDays,   Until: 24:00,    75;    !- Field 1

SCHEDULE:COMPACT,
    Always Radiator Temp,     !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,   For: AllDays,   Until: 24:00,    70;    !- Field 1

SCHEDULE:COMPACT,
    45degrees,                !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,   For: AllDays,      Until: 24:00, 45;    !- Field 1

SCHEDULE:COMPACT,
    hall_downstairs-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    hall_downstairs-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    front_room-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    front_room-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    kitchen-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    kitchen-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    backroom-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    backroom-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    bedroom_3-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    bedroom_3-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    bedroom_1-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    bedroom_1-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    hall_upstairs-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    hall_upstairs-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    bathroom-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    bathroom-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    bedroom_2-Heating-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 16.00
;    !- Field 1

SCHEDULE:COMPACT,
    bedroom_2-Cooling-Setpoints,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 30.00
;    !- Field 1

SCHEDULE:COMPACT,
    Main Hot Water Loop Temperature Schedule,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,   For: AllDays,    Until: 24:00,  70;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-hall_downstairs,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-front_room,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-kitchen,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-backroom,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-bedroom_3,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 7:00, 80.,
   Until: 22:00, 120.,
    Until: 24:00, 80.,
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-bedroom_1,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 7:00, 80.,
   Until: 22:00, 120.,
    Until: 24:00, 80.,
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-hall_upstairs,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-bathroom,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.
;    !- Field 1

SCHEDULE:COMPACT,
    Activity-Schedule-bedroom_2,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 7:00, 80.,
   Until: 22:00, 120.,
    Until: 24:00, 80.,
;    !- Field 1

SCHEDULE:COMPACT,
    Always-Schedule,          !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0
;    !- Field 1

SCHEDULE:COMPACT,
    Lighting-Schedule,        !- Name
    ,                         !- Schedule Type Limits Name
    Through: 4/15,
For: Alldays,
Until: 2:00, 0.4,
Until: 8:00, 0.0,
Until:10:00, 0.3,
Until:14:30, 0.0,
Until:22:00, 0.8,
Until:24:00, 0.5,
Through: 10/15,
For: Alldays,
Until: 2:00, 0.4,
Until:19:00, 0.0,
Until:22:00, 0.8,
Until:24:00, 0.5,
Through: 12/31,
For: Alldays,
Until: 2:00, 0.4,
Until: 8:00, 0.0,
Until:10:00, 0.3,
Until:14:30, 0.0,
Until:22:00, 0.8,
Until:24:00, 0.5;;    !- Field 1

SCHEDULE:COMPACT,
    Equipment-Schedule,       !- Name
    ,                         !- Schedule Type Limits Name
    Through: 1/31,
For: Alldays,
Until: 24:00, 0.38,
Through: 2/28,
For: Alldays,
Until: 24:00, 0.2,
Through: 11/30,
For: Alldays,
Until: 24:00, 0.1,
Through: 12/31,
For: Alldays,
Until: 24:00, 0.2;;    !- Field 1

SCHEDULE:COMPACT,
    Kitchen-MorningCooking-Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:30, 0,          !- Field 3
    Until: 08:00, 1,          !- Field 4
    Until: 24:00, 0,          !- Field 5
    For: Weekends,            !- Field 6
    Until: 09:00, 0,          !- Field 7
    Until: 09:30, 1,          !- Field 8
    Until: 24:00, 0;          !- Field 9

SCHEDULE:COMPACT,
    Kitchen-EveningCooking-Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends,    !- Field 2
    Until: 16:00, 0,          !- Field 3
    Until: 17:00, 1,          !- Field 4
    Until: 24:00, 0;          !- Field 5

SCHEDULE:COMPACT,
    Kitchen-Lighting-Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends,    !- Field 2
    Until: 16:00, 0,          !- Field 3
    Until: 17:00, 1,          !- Field 4
    Until: 24:00, 0;          !- Field 5

SCHEDULE:COMPACT,
    Kitchen-Fridge-Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 1;          !- Field 3

SCHEDULE:COMPACT,
    FrontRoom-EarlyEveningGains-Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends,    !- Field 2
    Until: 18:00, 0,          !- Field 3
    Until: 19:00, 1,          !- Field 4
    Until: 24:00, 0;          !- Field 5

SCHEDULE:COMPACT,
    FrontRoom-LateEveningGains-Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends,    !- Field 2
    Until: 19:00, 0,          !- Field 3
    Until: 22:30, 1,          !- Field 4
    Until: 24:00, 0;          !- Field 5

SCHEDULE:COMPACT,
    BackRoom-MorningGains-Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00, 0,          !- Field 3
    Until: 08:30, 1,          !- Field 4
    Until: 24:00, 0,          !- Field 5
    For: Weekends,            !- Field 6
    Until: 09:30, 0,          !- Field 7
    Until: 10:00, 1,          !- Field 8
    Until: 24:00, 0;          !- Field 9

SCHEDULE:COMPACT,
    BackRoom-EveningGains-Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends,    !- Field 2
    Until: 17:00, 0,          !- Field 3
    Until: 18:00, 1,          !- Field 4
    Until: 24:00, 0;          !- Field 5

SCHEDULE:COMPACT,
    Bedroom1-AfternoonGains-Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends,    !- Field 2
    Until: 16:00, 0,          !- Field 3
    Until: 17:00, 1,          !- Field 4
    Until: 24:00, 0;          !- Field 5

SCHEDULE:COMPACT,
    Bedroom1-EveningGains-Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends,    !- Field 2
    Until: 19:00, 0,          !- Field 3
    Until: 20:00, 1,          !- Field 4
    Until: 24:00, 0;          !- Field 5

SCHEDULE:COMPACT,
    Bedroom1-LateEveningGains-Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends,    !- Field 2
    Until: 20:00, 0,          !- Field 3
    Until: 22:30, 1,          !- Field 4
    Until: 24:00, 0;          !- Field 5

SCHEDULE:CONSTANT,
    Outdoor CO2 Schedule,     !- Name
    ,                         !- Schedule Type Limits Name
    420;                      !- Hourly Value

SCHEDULE:FILE,
    Occupancy-Schedule-hall_downstairs,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/paper/misc/input/occupancy_hall_downstairs.sch,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-front_room,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/paper/misc/input/occupancy_front_room.sch,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-kitchen,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/paper/misc/input/occupancy_kitchen.sch,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-backroom,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/paper/misc/input/occupancy_backroom.sch,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-bedroom_3,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/paper/misc/input/occupancy_bedroom_3.sch,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-bedroom_1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/paper/misc/input/occupancy_bedroom_1.sch,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-hall_upstairs,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/paper/misc/input/occupancy_hall_upstairs.sch,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-bathroom,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/paper/misc/input/occupancy_bathroom.sch,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Occupancy-Schedule-bedroom_2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    /workspaces/CUBES/exp/jack/paper/misc/input/occupancy_bedroom_2.sch,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    1;                        !- Minutes per Item

SCHEDULE:FILE,
    Grid Carbon Intensity Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    /workspaces/CUBES/cubes/data/grid/grid_carbon_GB_10min_2023.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    10;                       !- Minutes per Item

SCHEDULE:FILE,
    Gas Pricing Schedule,     !- Name
    Any Number,               !- Schedule Type Limits Name
    /workspaces/CUBES/cubes/data/gas/csv_gastracker_A_Eastern_England_2023.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    60;                       !- Minutes per Item

SCHEDULE:FILE,
    Electricity Pricing Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    /workspaces/CUBES/cubes/data/electricity_import/csv_agile_A_Eastern_England_2023.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    30;                       !- Minutes per Item

SCHEDULE:FILE,
    Electricity Surplus Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    /workspaces/CUBES/cubes/data/electricity_export/csv_agileoutgoing_A_Eastern_England_2023.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    no,                       !- Interpolate to Timestep
    30;                       !- Minutes per Item

MATERIAL,
    F04 Wall air space resistance-Wall-0.07,    !- Name
    nan,                      !- Roughness
    0.07,                     !- Thickness
    nan,                      !- Conductivity
    nan,                      !- Density
    nan,                      !- Specific Heat
    nan,                      !- Thermal Absorptance
    nan,                      !- Solar Absorptance
    nan;                      !- Visible Absorptance

MATERIAL,
    Brickwork_outer_CODE-Wall-0.105,    !- Name
    Rough,                    !- Roughness
    0.105,                    !- Thickness
    0.76,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

MATERIAL,
    Plaster_dense_CODE-Wall-0.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.1,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    F04 Wall air space resistance-Adiabatic Wall-0.07,    !- Name
    nan,                      !- Roughness
    0.07,                     !- Thickness
    nan,                      !- Conductivity
    nan,                      !- Density
    nan,                      !- Specific Heat
    nan,                      !- Thermal Absorptance
    nan,                      !- Solar Absorptance
    nan;                      !- Visible Absorptance

MATERIAL,
    Brickwork_outer_CODE-Adiabatic Wall-0.105,    !- Name
    Rough,                    !- Roughness
    0.105,                    !- Thickness
    0.76,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

MATERIAL,
    Plaster_dense_CODE-Adiabatic Wall-0.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.1,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    Adiabatic_insulation-Adiabatic Wall-1.0,    !- Name
    Rough,                    !- Roughness
    1,                        !- Thickness
    0.01,                     !- Conductivity
    10,                       !- Density
    100,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    F14_slate_or_tile_CODE-Roof-0.0127,    !- Name
    VeryRough,                !- Roughness
    0.0127,                   !- Thickness
    1.59,                     !- Conductivity
    1920,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Joists_with_100mm_insulation_CODE-Roof-0.1,    !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    0.043,                    !- Conductivity
    71,                       !- Density
    170,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-Roof-0.019,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Floor_boards_CODE-GroundFloor-0.018,    !- Name
    MediumSmooth,             !- Roughness
    0.018,                    !- Thickness
    0.17,                     !- Conductivity
    600,                      !- Density
    1700,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-Floor-0.013,    !- Name
    MediumSmooth,             !- Roughness
    0.013,                    !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Joists_CODE-Floor-0.12,    !- Name
    MediumSmooth,             !- Roughness
    0.12,                     !- Thickness
    1.5,                      !- Conductivity
    60,                       !- Density
    170,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Floor_boards_CODE-Floor-0.018,    !- Name
    MediumSmooth,             !- Roughness
    0.018,                    !- Thickness
    0.17,                     !- Conductivity
    600,                      !- Density
    1700,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Brick_CODE-InternalWall-0.22,    !- Name
    MediumRough,              !- Roughness
    0.22,                     !- Thickness
    0.72,                     !- Conductivity
    1920,                     !- Density
    835,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.93,                     !- Solar Absorptance
    0.93;                     !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-InternalWall-0.0027,    !- Name
    MediumSmooth,             !- Roughness
    0.0027,                   !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Wood_plastic_CODE-Furniture-0.0254,    !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.5,                      !- Conductivity
    800,                      !- Density
    1400,                     !- Specific Heat
    0.95,                     !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

MATERIAL,
    Painted_plaster_CODE-Last floor-0.013,    !- Name
    MediumSmooth,             !- Roughness
    0.013,                    !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.96,                     !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

MATERIAL,
    Joists_with_100mm_insulation_CODE-Last floor-0.1,    !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    0.043,                    !- Conductivity
    71,                       !- Density
    170,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Floor_boards_CODE-Last floor-0.018,    !- Name
    MediumSmooth,             !- Roughness
    0.018,                    !- Thickness
    0.17,                     !- Conductivity
    600,                      !- Density
    1700,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Alluvial_clay_CODE-SubFloor-0.5,    !- Name
    Rough,                    !- Roughness
    0.5,                      !- Thickness
    1.21,                     !- Conductivity
    1960,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Carpet_and_fibrous_pad_CODE-GroundFloor-0.01,    !- Name
    Rough,                    !- Roughness
    0.37,                     !- Thermal Resistance
    0.95,                     !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Carpet_and_fibrous_pad_CODE-Floor-0.01,    !- Name
    Rough,                    !- Roughness
    0.37,                     !- Thermal Resistance
    0.95,                     !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Carpet_and_fibrous_pad_CODE-Last floor-0.01,    !- Name
    Rough,                    !- Roughness
    0.37,                     !- Thermal Resistance
    0.95,                     !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:GLAZING,
    Clear_6mm_CODE,           !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

CONSTRUCTION,
    Wall-Construction,        !- Name
    Brickwork_outer_CODE-Wall-0.105,    !- Outside Layer
    F04 Wall air space resistance-Wall-0.07,    !- Layer 2
    Brickwork_outer_CODE-Wall-0.105,    !- Layer 3
    Plaster_dense_CODE-Wall-0.013;    !- Layer 4

CONSTRUCTION,
    Adiabatic Wall-Construction,    !- Name
    Brickwork_outer_CODE-Adiabatic Wall-0.105,    !- Outside Layer
    F04 Wall air space resistance-Adiabatic Wall-0.07,    !- Layer 2
    Brickwork_outer_CODE-Adiabatic Wall-0.105,    !- Layer 3
    Plaster_dense_CODE-Adiabatic Wall-0.013,    !- Layer 4
    Adiabatic_insulation-Adiabatic Wall-1.0;    !- Layer 5

CONSTRUCTION,
    Roof-Construction,        !- Name
    F14_slate_or_tile_CODE-Roof-0.0127,    !- Outside Layer
    Joists_with_100mm_insulation_CODE-Roof-0.1,    !- Layer 2
    Painted_plaster_CODE-Roof-0.019;    !- Layer 3

CONSTRUCTION,
    GroundFloor-Construction,    !- Name
    Floor_boards_CODE-GroundFloor-0.018,    !- Outside Layer
    Carpet_and_fibrous_pad_CODE-GroundFloor-0.01;    !- Layer 2

CONSTRUCTION,
    Floor-Construction,       !- Name
    Painted_plaster_CODE-Floor-0.013,    !- Outside Layer
    Joists_CODE-Floor-0.12,    !- Layer 2
    Floor_boards_CODE-Floor-0.018,    !- Layer 3
    Carpet_and_fibrous_pad_CODE-Floor-0.01;    !- Layer 4

CONSTRUCTION,
    Ceiling-Construction,     !- Name
    Carpet_and_fibrous_pad_CODE-floor-0.01,    !- Outside Layer
    Floor_boards_CODE-floor-0.018,    !- Layer 2
    Joists_CODE-floor-0.12,    !- Layer 3
    Painted_plaster_CODE-floor-0.013;    !- Layer 4

CONSTRUCTION,
    InternalWall-Construction,    !- Name
    Painted_plaster_CODE-InternalWall-0.0027,    !- Outside Layer
    Brick_CODE-InternalWall-0.22,    !- Layer 2
    Painted_plaster_CODE-InternalWall-0.0027;    !- Layer 3

CONSTRUCTION,
    SubFloorRoof-Construction,    !- Name
    Carpet_and_fibrous_pad_CODE-GroundFloor-0.01,    !- Outside Layer
    Floor_boards_CODE-GroundFloor-0.018;    !- Layer 2

CONSTRUCTION,
    Furniture-Construction,    !- Name
    Wood_plastic_CODE-Furniture-0.0254;    !- Outside Layer

CONSTRUCTION,
    Last floor-Construction,    !- Name
    Painted_plaster_CODE-Last floor-0.013,    !- Outside Layer
    Joists_with_100mm_insulation_CODE-Last floor-0.1,    !- Layer 2
    Floor_boards_CODE-Last floor-0.018,    !- Layer 3
    Carpet_and_fibrous_pad_CODE-Last floor-0.01;    !- Layer 4

CONSTRUCTION,
    Last ceiling-Construction,    !- Name
    Carpet_and_fibrous_pad_CODE-last floor-0.01,    !- Outside Layer
    Floor_boards_CODE-last floor-0.018,    !- Layer 2
    Joists_with_100mm_insulation_CODE-last floor-0.1,    !- Layer 3
    Painted_plaster_CODE-last floor-0.013;    !- Layer 4

CONSTRUCTION,
    SubFloor-Construction,    !- Name
    Alluvial_clay_CODE-SubFloor-0.5;    !- Outside Layer

CONSTRUCTION,
    Single Glazing ,          !- Name
    Clear_6mm_CODE;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

ZONE,
    hall_downstairs,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    front_room,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    kitchen,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    backroom,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bedroom_3,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bedroom_1,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    hall_upstairs,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bathroom,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    bedroom_2,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Subfloor,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Loft,                     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_downstairs,          !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_downstairs,          !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.8,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.8,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    front_room,               !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    front_room,               !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.8,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    1.8,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    kitchen,                  !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.7,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    2.7,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    kitchen,                  !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block backroom Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    backroom,                 !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block backroom Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    backroom,                 !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.7,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.7,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_3,                !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_3,                !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_1,                !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_1,                !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    hall_upstairs,            !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.2,                      !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.2,                      !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bathroom Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bathroom,                 !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bathroom Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bathroom,                 !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.2,                      !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.2,                      !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_2,                !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    bedroom_2,                !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Subfloor Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    Subfloor,                 !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -0.6,                     !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    -0.6,                     !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Subfloor Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    Subfloor,                 !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    -0.6,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    -0.6,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Subfloor Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    Subfloor,                 !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    -0.6,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -0.6,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Subfloor Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    Subfloor,                 !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -0.6,                     !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -0.6,                     !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Subfloor Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    SubFloor-Construction,    !- Construction Name
    Subfloor,                 !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    -0.6,                     !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -0.6,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -0.6,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    -0.6;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    roof surface 1,           !- Name
    ROOF,                     !- Surface Type
    Roof-Construction,        !- Construction Name
    Loft,                     !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.05,                     !- Vertex 1 Ycoordinate
    6.8999999999999995,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.6,                      !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    4.05,                     !- Vertex 4 Ycoordinate
    6.8999999999999995;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    roof surface 2,           !- Name
    ROOF,                     !- Surface Type
    Roof-Construction,        !- Construction Name
    Loft,                     !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    4.05,                     !- Vertex 1 Ycoordinate
    6.8999999999999995,       !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    4.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.05,                     !- Vertex 4 Ycoordinate
    6.8999999999999995;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    loft side wall 1,         !- Name
    WALL,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    Loft,                     !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.05,                     !- Vertex 1 Ycoordinate
    6.8999999999999995,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    4.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.6;                      !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    loft side wall 2,         !- Name
    WALL,                     !- Surface Type
    Wall-Construction,        !- Construction Name
    Loft,                     !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    4.05,                     !- Vertex 1 Ycoordinate
    6.8999999999999995,       !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.6,                      !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    4.6;                      !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    hall_downstairs,          !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block front_room Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.8,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.2999999998137355,       !- Vertex 1 Zcoordinate
    1.8,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.8,                      !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.8,                      !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.2999999998137355;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    front_room,               !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_downstairs Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.8,                      !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.2999999998137355,       !- Vertex 1 Zcoordinate
    1.8,                      !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.8,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.8,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.2999999998137355;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    hall_downstairs,          !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block kitchen Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.2999999998137355,       !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.2999999998137355;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    kitchen,                  !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_downstairs Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.2999999998137355,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.2999999998137355;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0004_2,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    kitchen,                  !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block front_room Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.2999999998137355,       !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.6999999997206032,       !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.6999999997206032,       !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.2999999998137355;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    GroundFloor-Construction,    !- Construction Name
    hall_downstairs,          !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 Subfloor ceiling_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 Subfloor ceiling_1,    !- Name
    ceiling,                  !- Surface Type
    SubFloorRoof-Construction,    !- Construction Name
    Subfloor,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block kitchen Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.6999999997206032,       !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.6999999997206032,       !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1.7999999998137355,       !- Vertex 5 Xcoordinate
    3.8999999999068677,       !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 Subfloor ceiling_2,    !- Name
    ceiling,                  !- Surface Type
    SubFloorRoof-Construction,    !- Construction Name
    Subfloor,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_downstairs Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 Subfloor ceiling_3,    !- Name
    ceiling,                  !- Surface Type
    SubFloorRoof-Construction,    !- Construction Name
    Subfloor,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block front_room Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.6999999997206032,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1.7999999998137355,       !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 Subfloor ceiling_4,    !- Name
    ceiling,                  !- Surface Type
    SubFloorRoof-Construction,    !- Construction Name
    Subfloor,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block backroom Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.6999999997206032,       !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.6999999997206032,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Roof 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_upstairs Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Roof 0001_2,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    hall_downstairs,          !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_3 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_3,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_downstairs Storey 0 Roof 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_3,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block front_room Storey 0 Roof 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_downstairs Storey 0 Roof 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.7999999998137355,       !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    1.7999999998137355,       !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block kitchen Storey 0 Roof 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    5.199999999720603,        !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.3,                      !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    5.199999999720603,        !- Vertex 5 Ycoordinate
    2.3;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Floor 0001_3,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block front_room Storey 0 Roof 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    front_room,               !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block kitchen Storey 0 Wall 0004_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.6999999997206032,       !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.2999999998137355,       !- Vertex 1 Zcoordinate
    2.6999999997206032,       !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.2999999998137355;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0002_2,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    front_room,               !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block backroom Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.2999999998137355,       !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.6999999997206032,       !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.6999999997206032,       !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.2999999998137355;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block backroom Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    backroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block front_room Storey 0 Wall 0002_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.6999999997206032,       !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    2.2999999998137355,       !- Vertex 1 Zcoordinate
    2.6999999997206032,       !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.399999999906868,        !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.399999999906868,        !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    2.2999999998137355;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    GroundFloor-Construction,    !- Construction Name
    front_room,               !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 Subfloor ceiling_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Roof 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    front_room,               !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_upstairs Storey 0 Floor 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Roof 0001_2,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    front_room,               !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_3 Storey 0 Floor 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    1.7999999998137355,       !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    1.7999999998137355,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block front_room Storey 0 Roof 0001_3,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    front_room,               !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_1 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    2.3,                      !- Vertex 4 Zcoordinate
    2.4499999997206032,       !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    2.3;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_1,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block front_room Storey 0 Roof 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    kitchen,                  !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block backroom Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.7,                      !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.2999999998137355,       !- Vertex 1 Zcoordinate
    2.7,                      !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.7,                      !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.7,                      !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    2.2999999998137355;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block backroom Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    backroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block kitchen Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.7,                      !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    2.2999999998137355,       !- Vertex 1 Zcoordinate
    2.7,                      !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.7,                      !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.7,                      !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.2999999998137355;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    GroundFloor-Construction,    !- Construction Name
    kitchen,                  !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 Subfloor ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.6999999997206032,       !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.6999999997206032,       !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Roof 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    kitchen,                  !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bathroom Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    5.199999999720603,        !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.199999999720603,        !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Roof 0001_2,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    kitchen,                  !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_upstairs Storey 0 Floor 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    5.199999999720603,        !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.199999999720603,        !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block kitchen Storey 0 Roof 0001_3,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    kitchen,                  !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_2 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.6999999997206032,       !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    2.6999999997206032,       !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    5.199999999720603,        !- Vertex 4 Ycoordinate
    2.3,                      !- Vertex 4 Zcoordinate
    2.4499999997206032,       !- Vertex 5 Xcoordinate
    3.8999999999068677,       !- Vertex 5 Ycoordinate
    2.3;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bathroom Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bathroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block kitchen Storey 0 Roof 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    5.199999999720603,        !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.199999999720603,        !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_2,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block kitchen Storey 0 Roof 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.6999999997206032,       !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    2.6999999997206032,       !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Floor 0001_2,    !- Name
    floor,                    !- Surface Type
    Floor-Construction,       !- Construction Name
    bedroom_2,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block backroom Storey 0 Roof 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    2.6999999997206032,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    2.6999999997206032,       !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block backroom Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    GroundFloor-Construction,    !- Construction Name
    backroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 Subfloor ceiling_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.6999999997206032,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.6999999997206032,       !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block backroom Storey 0 Roof 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Ceiling-Construction,     !- Construction Name
    backroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_2 Storey 0 Floor 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    2.6999999997206032,       !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    2.6999999997206032,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_3,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_1 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.599999999627471,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.2999999998137355,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    2.2999999998137355,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    4.599999999627471;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_1,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_3 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    4.599999999627471,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    2.2999999998137355,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.2999999998137355,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.599999999627471;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Wall 0003_2,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_1,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_upstairs Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    4.599999999627471,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.2999999998137355,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    2.2999999998137355,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    4.599999999627471;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_3,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_upstairs Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    4.599999999627471,        !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    2.2999999998137355,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    2.2999999998137355,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    4.599999999627471;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_3 Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    4.599999999627471,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    2.2999999998137355,       !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    2.2999999998137355,       !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    4.599999999627471;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 bedroom_3 ceiling_1,    !- Name
    ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bedroom_3,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Loft_0 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    4.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Loft_0 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    Loft,                     !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 bedroom_3 ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_1,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_2 Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    4.599999999627471,        !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    2.2999999998137355,       !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    2.2999999998137355,       !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    4.599999999627471;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_2,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_1 Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    4.599999999627471,        !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    2.2999999998137355,       !- Vertex 2 Zcoordinate
    5.399999999906868,        !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    2.2999999998137355,       !- Vertex 3 Zcoordinate
    5.399999999906868,        !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    4.599999999627471;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_1 Storey 0 Wall 0003_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    4.599999999627471,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    2.2999999998137355,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.2999999998137355,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    4.599999999627471;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Wall 0001_2,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_2 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    4.599999999627471,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    2.2999999998137355,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    5.199999999720603,        !- Vertex 3 Ycoordinate
    2.2999999998137355,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    5.199999999720603,        !- Vertex 4 Ycoordinate
    4.599999999627471;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 bedroom_1 ceiling_1,    !- Name
    ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bedroom_1,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Loft_1 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    4.6,                      !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Loft_1 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    Loft,                     !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 bedroom_1 ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.6,                      !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_2,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_upstairs Storey 0 Wall 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    5.199999999720603,        !- Vertex 1 Ycoordinate
    4.599999999627471,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    5.199999999720603,        !- Vertex 2 Ycoordinate
    2.2999999998137355,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    2.2999999998137355,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    4.599999999627471;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Wall 0003_2,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bedroom_2,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bathroom Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    4.599999999627471,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    2.2999999998137355,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    5.199999999720603,        !- Vertex 3 Ycoordinate
    2.2999999998137355,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    5.199999999720603,        !- Vertex 4 Ycoordinate
    4.599999999627471;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block hall_upstairs Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bathroom Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    5.2,                      !- Vertex 1 Ycoordinate
    4.599999999627471,        !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    5.2,                      !- Vertex 2 Ycoordinate
    2.2999999998137355,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.2,                      !- Vertex 3 Ycoordinate
    2.2999999998137355,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.2,                      !- Vertex 4 Ycoordinate
    4.599999999627471;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bathroom Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bathroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block hall_upstairs Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.2,                      !- Vertex 1 Ycoordinate
    4.599999999627471,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.2,                      !- Vertex 2 Ycoordinate
    2.2999999998137355,       !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    5.2,                      !- Vertex 3 Ycoordinate
    2.2999999998137355,       !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    5.2,                      !- Vertex 4 Ycoordinate
    4.599999999627471;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 hall_upstairs ceiling_1,    !- Name
    ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    hall_upstairs,            !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Loft_2 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    2.7999999998137355,       !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    5.199999999720603,        !- Vertex 2 Ycoordinate
    4.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.199999999720603,        !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.7999999998137355,       !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Loft_2 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    Loft,                     !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 hall_upstairs ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    5.199999999720603,        !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    2.7999999998137355,       !- Vertex 2 Ycoordinate
    4.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.7999999998137355,       !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.199999999720603,        !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block bathroom Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    InternalWall-Construction,    !- Construction Name
    bathroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block bedroom_2 Storey 0 Wall 0003_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.45,                     !- Vertex 1 Xcoordinate
    5.199999999720603,        !- Vertex 1 Ycoordinate
    4.599999999627471,        !- Vertex 1 Zcoordinate
    2.45,                     !- Vertex 2 Xcoordinate
    5.199999999720603,        !- Vertex 2 Ycoordinate
    2.2999999998137355,       !- Vertex 2 Zcoordinate
    2.45,                     !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    2.2999999998137355,       !- Vertex 3 Zcoordinate
    2.45,                     !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    4.599999999627471;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 bathroom ceiling_1,    !- Name
    ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bathroom,                 !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Loft_3 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    5.199999999720603,        !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    4.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.199999999720603,        !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Loft_3 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    Loft,                     !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 bathroom ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4499999997206032,       !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    2.4499999997206032,       !- Vertex 2 Xcoordinate
    5.199999999720603,        !- Vertex 2 Ycoordinate
    4.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.199999999720603,        !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    storey 2 bedroom_2 ceiling_1,    !- Name
    ceiling,                  !- Surface Type
    Last ceiling-Construction,    !- Construction Name
    bedroom_2,                !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Loft_4 Storey 0 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    3.8999999999068677,       !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    8.099999999627471,        !- Vertex 2 Ycoordinate
    4.6,                      !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    8.099999999627471,        !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    3.8999999999068677,       !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Loft_4 Storey 0 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Last floor-Construction,    !- Construction Name
    Loft,                     !- Zone Name
    surface,                  !- Outside Boundary Condition
    storey 2 bedroom_2 ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    8.099999999627471,        !- Vertex 1 Ycoordinate
    4.6,                      !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    3.8999999999068677,       !- Vertex 2 Ycoordinate
    4.6,                      !- Vertex 2 Zcoordinate
    2.4499999997206032,       !- Vertex 3 Xcoordinate
    3.8999999999068677,       !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    2.4499999997206032,       !- Vertex 4 Xcoordinate
    8.099999999627471,        !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block kitchen Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Single Glazing ,          !- Construction Name
    Block kitchen Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    2.69865,                  !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    1.38,                     !- Vertex 1 Zcoordinate
    2.69865,                  !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0.9199999999999999,       !- Vertex 2 Zcoordinate
    0.0013499999999999623,    !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0.9199999999999999,       !- Vertex 3 Zcoordinate
    0.0013499999999999623,    !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    1.38;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block backroom Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Single Glazing ,          !- Construction Name
    Block backroom Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    5.39865,                  !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    1.38,                     !- Vertex 1 Zcoordinate
    5.39865,                  !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0.9199999999999999,       !- Vertex 2 Zcoordinate
    2.70135,                  !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0.9199999999999999,       !- Vertex 3 Zcoordinate
    2.70135,                  !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    1.38;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bathroom Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Single Glazing ,          !- Construction Name
    Block bathroom Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    2.4487750000000004,       !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    3.6799999999999997,       !- Vertex 1 Zcoordinate
    2.4487750000000004,       !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    3.2199999999999998,       !- Vertex 2 Zcoordinate
    0.0012250000000000316,    !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    3.2199999999999998,       !- Vertex 3 Zcoordinate
    0.0012250000000000316,    !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    3.6799999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bedroom_2 Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Single Glazing ,          !- Construction Name
    Block bedroom_2 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    5.398525,                 !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    3.6799999999999997,       !- Vertex 1 Zcoordinate
    5.398525,                 !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    3.2199999999999998,       !- Vertex 2 Zcoordinate
    2.4514750000000003,       !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    3.2199999999999998,       !- Vertex 3 Zcoordinate
    2.4514750000000003,       !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    3.6799999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block hall_downstairs Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Single Glazing ,          !- Construction Name
    Block hall_downstairs Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.0009000000000000119,    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.38,                     !- Vertex 1 Zcoordinate
    0.0009000000000000119,    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9199999999999999,       !- Vertex 2 Zcoordinate
    1.7991000000000001,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9199999999999999,       !- Vertex 3 Zcoordinate
    1.7991000000000001,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.38;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block front_room Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Single Glazing ,          !- Construction Name
    Block front_room Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.8018,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.38,                     !- Vertex 1 Zcoordinate
    1.8018,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9199999999999999,       !- Vertex 2 Zcoordinate
    5.3982,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9199999999999999,       !- Vertex 3 Zcoordinate
    5.3982,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.38;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bedroom_3 Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Single Glazing ,          !- Construction Name
    Block bedroom_3 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.0012250000000000316,    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6799999999999997,       !- Vertex 1 Zcoordinate
    0.0012250000000000316,    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.2199999999999998,       !- Vertex 2 Zcoordinate
    2.4487750000000004,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.2199999999999998,       !- Vertex 3 Zcoordinate
    2.4487750000000004,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6799999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block bedroom_1 Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Single Glazing ,          !- Construction Name
    Block bedroom_1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    2.4514750000000003,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6799999999999997,       !- Vertex 1 Zcoordinate
    2.4514750000000003,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.2199999999999998,       !- Vertex 2 Zcoordinate
    5.398525,                 !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.2199999999999998,       !- Vertex 3 Zcoordinate
    5.398525,                 !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6799999999999997;       !- Vertex 4 Zcoordinate

INTERNALMASS,
    IntMass-Loft-loft-ceiling,    !- Name
    Last ceiling-Construction,    !- Construction Name
    Loft,                     !- Zone or ZoneList Name
    47.385;                   !- Surface Area

INTERNALMASS,
    IntMass-Loft-loft-floor,    !- Name
    Last floor-Construction,    !- Construction Name
    Loft,                     !- Zone or ZoneList Name
    47.385;                   !- Surface Area

INTERNALMASS,
    IntMass-Partitions-hall_downstairs,    !- Name
    InternalWall-Construction,    !- Construction Name
    hall_downstairs,          !- Zone or ZoneList Name
    7.02;                     !- Surface Area

INTERNALMASS,
    IntMass-Furniture-hall_downstairs,    !- Name
    Furniture-Construction,    !- Construction Name
    hall_downstairs,          !- Zone or ZoneList Name
    7.402980877390326;        !- Surface Area

INTERNALMASS,
    IntMass-Partitions-front_room,    !- Name
    InternalWall-Construction,    !- Construction Name
    front_room,               !- Zone or ZoneList Name
    14.040000000000001;       !- Surface Area

INTERNALMASS,
    IntMass-Furniture-front_room,    !- Name
    Furniture-Construction,    !- Construction Name
    front_room,               !- Zone or ZoneList Name
    14.805961754780654;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-kitchen,    !- Name
    InternalWall-Construction,    !- Construction Name
    kitchen,                  !- Zone or ZoneList Name
    11.339999999999998;       !- Surface Area

INTERNALMASS,
    IntMass-Furniture-kitchen,    !- Name
    Furniture-Construction,    !- Construction Name
    kitchen,                  !- Zone or ZoneList Name
    11.958661417322833;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-backroom,    !- Name
    InternalWall-Construction,    !- Construction Name
    backroom,                 !- Zone or ZoneList Name
    11.339999999999998;       !- Surface Area

INTERNALMASS,
    IntMass-Furniture-backroom,    !- Name
    Furniture-Construction,    !- Construction Name
    backroom,                 !- Zone or ZoneList Name
    11.958661417322833;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bedroom_3,    !- Name
    InternalWall-Construction,    !- Construction Name
    bedroom_3,                !- Zone or ZoneList Name
    6.86;                     !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bedroom_3,    !- Name
    Furniture-Construction,    !- Construction Name
    bedroom_3,                !- Zone or ZoneList Name
    7.234251968503938;        !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bedroom_1,    !- Name
    InternalWall-Construction,    !- Construction Name
    bedroom_1,                !- Zone or ZoneList Name
    11.505;                   !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bedroom_1,    !- Name
    Furniture-Construction,    !- Construction Name
    bedroom_1,                !- Zone or ZoneList Name
    12.132663104611925;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-hall_upstairs,    !- Name
    InternalWall-Construction,    !- Construction Name
    hall_upstairs,            !- Zone or ZoneList Name
    5.880000000000002;        !- Surface Area

INTERNALMASS,
    IntMass-Furniture-hall_upstairs,    !- Name
    Furniture-Construction,    !- Construction Name
    hall_upstairs,            !- Zone or ZoneList Name
    6.2007874015748055;       !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bathroom,    !- Name
    InternalWall-Construction,    !- Construction Name
    bathroom,                 !- Zone or ZoneList Name
    7.1049999999999995;       !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bathroom,    !- Name
    Furniture-Construction,    !- Construction Name
    bathroom,                 !- Zone or ZoneList Name
    7.49261811023622;         !- Surface Area

INTERNALMASS,
    IntMass-Partitions-bedroom_2,    !- Name
    InternalWall-Construction,    !- Construction Name
    bedroom_2,                !- Zone or ZoneList Name
    12.389999999999999;       !- Surface Area

INTERNALMASS,
    IntMass-Furniture-bedroom_2,    !- Name
    Furniture-Construction,    !- Construction Name
    bedroom_2,                !- Zone or ZoneList Name
    13.065944881889763;       !- Surface Area

SHADING:BUILDING,
    NEIGHBOUR-L2-X-2-Y-2-NORTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    -15.8,                    !- Starting X Coordinate
    -23.1,                    !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-2-Y-2-EAST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    -10.4,                    !- Starting X Coordinate
    -31.2,                    !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-2-Y-1-NORTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    -15.8,                    !- Starting X Coordinate
    -5,                       !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-2-Y-1-EAST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    -10.4,                    !- Starting X Coordinate
    -13.1,                    !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-2-Y1-SOUTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    -15.8,                    !- Starting X Coordinate
    18.1,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-2-Y1-EAST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    -10.4,                    !- Starting X Coordinate
    18.1,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-2-Y2-SOUTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    -15.8,                    !- Starting X Coordinate
    31.2,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-2-Y2-EAST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    -10.4,                    !- Starting X Coordinate
    31.2,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-1-Y-2-NORTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    -10.4,                    !- Starting X Coordinate
    -23.1,                    !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-1-Y-2-EAST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    -5,                       !- Starting X Coordinate
    -31.2,                    !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-1-Y-1-NORTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    -10.4,                    !- Starting X Coordinate
    -5,                       !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-1-Y-1-EAST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    -5,                       !- Starting X Coordinate
    -13.1,                    !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-1-Y0-EAST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    -5,                       !- Starting X Coordinate
    0,                        !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-1-Y1-SOUTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    -10.4,                    !- Starting X Coordinate
    18.1,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-1-Y1-EAST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    -5,                       !- Starting X Coordinate
    18.1,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-1-Y2-SOUTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    -10.4,                    !- Starting X Coordinate
    31.2,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X-1-Y2-EAST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    -5,                       !- Starting X Coordinate
    31.2,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X0-Y-1-NORTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    0,                        !- Starting X Coordinate
    -5,                       !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X0-Y1-SOUTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    0,                        !- Starting X Coordinate
    18.1,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X1-Y-2-NORTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    5.4,                      !- Starting X Coordinate
    -23.1,                    !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X1-Y-2-WEST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    5.4,                      !- Starting X Coordinate
    -31.2,                    !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X1-Y-1-NORTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    5.4,                      !- Starting X Coordinate
    -5,                       !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X1-Y-1-WEST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    5.4,                      !- Starting X Coordinate
    -13.1,                    !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X1-Y1-SOUTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    5.4,                      !- Starting X Coordinate
    18.1,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X1-Y1-WEST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    5.4,                      !- Starting X Coordinate
    18.1,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X1-Y2-SOUTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    5.4,                      !- Starting X Coordinate
    31.2,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X1-Y2-WEST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    5.4,                      !- Starting X Coordinate
    31.2,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X2-Y-2-NORTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    15.8,                     !- Starting X Coordinate
    -23.1,                    !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X2-Y-2-WEST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    15.8,                     !- Starting X Coordinate
    -31.2,                    !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X2-Y-1-NORTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    15.8,                     !- Starting X Coordinate
    -5,                       !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X2-Y-1-WEST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    15.8,                     !- Starting X Coordinate
    -13.1,                    !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X2-Y1-SOUTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    15.8,                     !- Starting X Coordinate
    18.1,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X2-Y1-WEST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    15.8,                     !- Starting X Coordinate
    18.1,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X2-Y2-SOUTH,    !- Name
    180,                      !- Azimuth Angle
    90,                       !- Tilt Angle
    15.8,                     !- Starting X Coordinate
    31.2,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    5.4,                      !- Length
    6.8999999999999995;       !- Height

SHADING:BUILDING,
    NEIGHBOUR-L2-X2-Y2-WEST,    !- Name
    90,                       !- Azimuth Angle
    90,                       !- Tilt Angle
    15.8,                     !- Starting X Coordinate
    31.2,                     !- Starting Y Coordinate
    0,                        !- Starting Z Coordinate
    8.1,                      !- Length
    6.8999999999999995;       !- Height

PEOPLE,
    hall_downstairs-People,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    Occupancy-Schedule-hall_downstairs,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-hall_downstairs,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    front_room-People,        !- Name
    front_room,               !- Zone or ZoneList Name
    Occupancy-Schedule-front_room,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-front_room,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    kitchen-People,           !- Name
    kitchen,                  !- Zone or ZoneList Name
    Occupancy-Schedule-kitchen,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-kitchen,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    backroom-People,          !- Name
    backroom,                 !- Zone or ZoneList Name
    Occupancy-Schedule-backroom,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-backroom,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    bedroom_3-People,         !- Name
    bedroom_3,                !- Zone or ZoneList Name
    Occupancy-Schedule-bedroom_3,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-bedroom_3,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    bedroom_1-People,         !- Name
    bedroom_1,                !- Zone or ZoneList Name
    Occupancy-Schedule-bedroom_1,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-bedroom_1,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    hall_upstairs-People,     !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    Occupancy-Schedule-hall_upstairs,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-hall_upstairs,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    bathroom-People,          !- Name
    bathroom,                 !- Zone or ZoneList Name
    Occupancy-Schedule-bathroom,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-bathroom,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    bedroom_2-People,         !- Name
    bedroom_2,                !- Zone or ZoneList Name
    Occupancy-Schedule-bedroom_2,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    4,                        !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity-Schedule-bedroom_2,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

LIGHTS,
    Kitchen-Lighting,         !- Name
    kitchen,                  !- Zone or ZoneList Name
    Kitchen-Lighting-Schedule,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    54,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    FrontRoom-Lighting-EarlyEvening,    !- Name
    front_room,               !- Zone or ZoneList Name
    FrontRoom-EarlyEveningGains-Schedule,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    FrontRoom-Lighting-LateEvening,    !- Name
    front_room,               !- Zone or ZoneList Name
    FrontRoom-LateEveningGains-Schedule,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    BackRoom-Lighting-Evening,    !- Name
    backroom,                 !- Zone or ZoneList Name
    BackRoom-EveningGains-Schedule,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Bedroom1-Lighting-Afternoon,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    Bedroom1-AfternoonGains-Schedule,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Bedroom1-Lighting-Evening,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    Bedroom1-EveningGains-Schedule,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Bedroom1-Lighting-LateEvening,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    Bedroom1-LateEveningGains-Schedule,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    30,                       !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.3,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    Lighting,                 !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    Kitchen-MorningCooking,    !- Name
    kitchen,                  !- Zone or ZoneList Name
    Kitchen-MorningCooking-Schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    160,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Kitchen-EveningCooking,    !- Name
    kitchen,                  !- Zone or ZoneList Name
    Kitchen-EveningCooking-Schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1600,                     !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Kitchen-Fridge,           !- Name
    kitchen,                  !- Zone or ZoneList Name
    Kitchen-Fridge-Schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    60,                       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Fridge;                   !- EndUse Subcategory

ELECTRICEQUIPMENT,
    FrontRoom-TV-EarlyEvening,    !- Name
    front_room,               !- Zone or ZoneList Name
    FrontRoom-EarlyEveningGains-Schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    150,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    TV;                       !- EndUse Subcategory

ELECTRICEQUIPMENT,
    FrontRoom-TV-LateEvening,    !- Name
    front_room,               !- Zone or ZoneList Name
    FrontRoom-LateEveningGains-Schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    150,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    TV;                       !- EndUse Subcategory

ELECTRICEQUIPMENT,
    BackRoom-HotFood-Morning,    !- Name
    backroom,                 !- Zone or ZoneList Name
    BackRoom-MorningGains-Schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    460,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    BackRoom-HotFood-Evening,    !- Name
    backroom,                 !- Zone or ZoneList Name
    BackRoom-EveningGains-Schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    450,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Bedroom1-Computer-LateEvening,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    Bedroom1-LateEveningGains-Schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    100,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Computer;                 !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    hall_downstairs-Ventilation,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    front_room-Ventilation,    !- Name
    front_room,               !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    kitchen-Ventilation,      !- Name
    kitchen,                  !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    backroom-Ventilation,     !- Name
    backroom,                 !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    bedroom_3-Ventilation,    !- Name
    bedroom_3,                !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    bedroom_1-Ventilation,    !- Name
    bedroom_1,                !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    hall_upstairs-Ventilation,    !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    bathroom-Ventilation,     !- Name
    bathroom,                 !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    bedroom_2-Ventilation,    !- Name
    bedroom_2,                !- Zone or ZoneList Name
    Always-Schedule,          !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

AIRFLOWNETWORK:SIMULATIONCONTROL,
    AFNControl,               !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    SurfaceAverageCalculation,    !- Wind Pressure Coefficient Type
    OpeningHeight,            !- Height Selection for Local Wind Pressure Calculation
    LOWRISE,                  !- Building Type
    500,                      !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    1,                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                       !- Height Dependence of External Node Temperature
    SkylineLU,                !- Solver
    No;                       !- Allow Unsupported Zone Equipment

AIRFLOWNETWORK:MULTIZONE:ZONE,
    hall_downstairs,          !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always-Schedule,          !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    front_room,               !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always-Schedule,          !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    kitchen,                  !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always-Schedule,          !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    backroom,                 !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always-Schedule,          !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    bedroom_3,                !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always-Schedule,          !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    bedroom_1,                !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always-Schedule,          !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    hall_upstairs,            !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always-Schedule,          !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    bathroom,                 !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always-Schedule,          !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    bedroom_2,                !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always-Schedule,          !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Subfloor,                 !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always-Schedule,          !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Loft,                     !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always-Schedule,          !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_downstairs Storey 0 Wall 0003,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_downstairs Storey 0 Wall 0004,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block front_room Storey 0 Wall 0001,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block front_room Storey 0 Wall 0004,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block kitchen Storey 0 Wall 0002,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block kitchen Storey 0 Wall 0003,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block backroom Storey 0 Wall 0001,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block backroom Storey 0 Wall 0002,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_3 Storey 0 Wall 0003,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_3 Storey 0 Wall 0004,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_1 Storey 0 Wall 0001,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_1 Storey 0 Wall 0004,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_upstairs Storey 0 Wall 0003,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bathroom Storey 0 Wall 0002,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bathroom Storey 0 Wall 0003,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_2 Storey 0 Wall 0001,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_2 Storey 0 Wall 0002,    !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    roof surface 1,           !- Surface Name
    RoofCrack,                !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    roof surface 2,           !- Surface Name
    RoofCrack,                !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    loft side wall 1,         !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    loft side wall 2,         !- Surface Name
    ExternalWallCrack,        !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_downstairs Storey 0 Wall 0001_1,    !- Surface Name
    InternalWallCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_downstairs Storey 0 Wall 0002_1,    !- Surface Name
    InternalWallCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block kitchen Storey 0 Wall 0004_2,    !- Surface Name
    InternalWallCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_downstairs Storey 0 Floor 0001_1,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    storey 2 Subfloor ceiling_1,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    storey 2 Subfloor ceiling_3,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    storey 2 Subfloor ceiling_4,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_downstairs Storey 0 Roof 0001_1,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_downstairs Storey 0 Roof 0001_2,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_3 Storey 0 Floor 0001_2,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_upstairs Storey 0 Floor 0001_2,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_upstairs Storey 0 Floor 0001_3,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block front_room Storey 0 Wall 0002_2,    !- Surface Name
    InternalWallCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block front_room Storey 0 Roof 0001_3,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block kitchen Storey 0 Wall 0001_1,    !- Surface Name
    InternalWallCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block kitchen Storey 0 Roof 0001_1,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block kitchen Storey 0 Roof 0001_3,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_2 Storey 0 Floor 0001_2,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_3 Storey 0 Wall 0001_1,    !- Surface Name
    InternalWallCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_1 Storey 0 Wall 0003_2,    !- Surface Name
    InternalWallCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_3 Storey 0 Wall 0002_1,    !- Surface Name
    InternalWallCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    storey 2 bedroom_3 ceiling_1,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_1 Storey 0 Wall 0002_1,    !- Surface Name
    InternalWallCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_upstairs Storey 0 Wall 0001_2,    !- Surface Name
    InternalWallCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    storey 2 bedroom_1 ceiling_1,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_2 Storey 0 Wall 0003_2,    !- Surface Name
    InternalWallCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_upstairs Storey 0 Wall 0002_1,    !- Surface Name
    InternalWallCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    storey 2 hall_upstairs ceiling_1,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    storey 2 bathroom ceiling_1,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    storey 2 bedroom_2 ceiling_1,    !- Surface Name
    FloorCeilingCrack,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block kitchen Storey 0 Wall 0002 window,    !- Surface Name
    WindowCrack,              !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block backroom Storey 0 Wall 0002 window,    !- Surface Name
    WindowCrack,              !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bathroom Storey 0 Wall 0002 window,    !- Surface Name
    WindowCrack,              !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_2 Storey 0 Wall 0002 window,    !- Surface Name
    WindowCrack,              !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block hall_downstairs Storey 0 Wall 0004 window,    !- Surface Name
    WindowCrack,              !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block front_room Storey 0 Wall 0004 window,    !- Surface Name
    WindowCrack,              !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_3 Storey 0 Wall 0004 window,    !- Surface Name
    WindowCrack,              !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Block bedroom_1 Storey 0 Wall 0004 window,    !- Surface Name
    WindowCrack,              !- Leakage Component Name
    Outdoors,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    ExternalWallCrack,        !- Name
    0.002,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.7;                      !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    InternalWallCrack,        !- Name
    0.05,                     !- Air Mass Flow Coefficient at Reference Conditions
    0.75;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    FloorCeilingCrack,        !- Name
    0.02,                     !- Air Mass Flow Coefficient at Reference Conditions
    0.7;                      !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    RoofCrack,                !- Name
    0.0015,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.7;                      !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    WindowCrack,              !- Name
    0.001,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    outdoors,                 !- Name
    1.54,                     !- External Node Height
    VerticalFacade_WPCValues,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY,
    Every 45 Degrees,         !- Name
    0,                        !- Wind Direction 1
    45,                       !- Wind Direction 2
    90,                       !- Wind Direction 3
    135,                      !- Wind Direction 4
    180,                      !- Wind Direction 5
    225,                      !- Wind Direction 6
    270,                      !- Wind Direction 7
    315;                      !- Wind Direction 8

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    VerticalFacade_WPCValues,    !- Name
    Every 45 Degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.1;                     !- Wind Pressure Coefficient Value 8

DESIGNSPECIFICATION:OUTDOORAIR,
    DesignSpec OutdoorAir,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0.0,                      !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

SIZING:ZONE,
    hall_downstairs,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    front_room,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    kitchen,                  !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    backroom,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    bedroom_3,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    bedroom_1,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    hall_upstairs,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    bathroom,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    bedroom_2,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DesignSpec OutdoorAir,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.2,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:PLANT,
    Main Hot Water Loop,      !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    70,                       !- Design Loop Exit Temperature
    11,                       !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window

ZONECONTROL:THERMOSTAT,
    hall_downstairs-Thermostat,    !- Name
    hall_downstairs,          !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    hall_downstairs-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    front_room-Thermostat,    !- Name
    front_room,               !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    front_room-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    kitchen-Thermostat,       !- Name
    kitchen,                  !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    kitchen-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    backroom-Thermostat,      !- Name
    backroom,                 !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    backroom-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    bedroom_3-Thermostat,     !- Name
    bedroom_3,                !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    bedroom_3-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    bedroom_1-Thermostat,     !- Name
    bedroom_1,                !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    bedroom_1-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    hall_upstairs-Thermostat,    !- Name
    hall_upstairs,            !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    hall_upstairs-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    bathroom-Thermostat,      !- Name
    bathroom,                 !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    bathroom-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    bedroom_2-Thermostat,     !- Name
    bedroom_2,                !- Zone or ZoneList Name
    Always 4,                 !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    bedroom_2-Thermostat Dual SP Control,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

THERMOSTATSETPOINT:DUALSETPOINT,
    hall_downstairs-Thermostat Dual SP Control,    !- Name
    hall_downstairs-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    hall_downstairs-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    front_room-Thermostat Dual SP Control,    !- Name
    front_room-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    front_room-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    kitchen-Thermostat Dual SP Control,    !- Name
    kitchen-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    kitchen-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    backroom-Thermostat Dual SP Control,    !- Name
    backroom-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    backroom-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    bedroom_3-Thermostat Dual SP Control,    !- Name
    bedroom_3-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    bedroom_3-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    bedroom_1-Thermostat Dual SP Control,    !- Name
    bedroom_1-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    bedroom_1-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    hall_upstairs-Thermostat Dual SP Control,    !- Name
    hall_upstairs-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    hall_upstairs-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    bathroom-Thermostat Dual SP Control,    !- Name
    bathroom-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    bathroom-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    bedroom_2-Thermostat Dual SP Control,    !- Name
    bedroom_2-Heating-Setpoints,    !- Heating Setpoint Temperature Schedule Name
    bedroom_2-Cooling-Setpoints;    !- Cooling Setpoint Temperature Schedule Name

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER:DESIGN,
    Baseboard Heat Design,    !- Name
    FractionOfAutosizedHeatingCapacity,    !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity Per Floor Area
    1.2,                      !- Fraction of Autosized Heating Design Capacity
    0.0001,                   !- Convergence Tolerance
    0.3,                      !- Fraction Radiant
    0;                        !- Fraction of Radiant Energy Incident on People

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    hall_downstairs-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    ,                         !- Availability Schedule Name
    hall_downstairs-Baseboard Inlet,    !- Inlet Node Name
    hall_downstairs-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    autosize,                 !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-hall_downstairs,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block hall_downstairs Storey 0 Wall 0003,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    Block hall_downstairs Storey 0 Wall 0004,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    Block hall_downstairs Storey 0 Wall 0001_1,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    Block hall_downstairs Storey 0 Wall 0002_1,    !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    Block hall_downstairs Storey 0 Floor 0001_1,    !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    Block hall_downstairs Storey 0 Roof 0001_1,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    Block hall_downstairs Storey 0 Roof 0001_2,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    front_room-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    ,                         !- Availability Schedule Name
    front_room-Baseboard Inlet,    !- Inlet Node Name
    front_room-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    autosize,                 !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-front_room,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block front_room Storey 0 Wall 0001,    !- Surface 2 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 2
    Block front_room Storey 0 Wall 0004,    !- Surface 3 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 3
    Block front_room Storey 0 Wall 0003_1,    !- Surface 4 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 4
    Block front_room Storey 0 Wall 0002_1,    !- Surface 5 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 5
    Block front_room Storey 0 Wall 0002_2,    !- Surface 6 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 6
    Block front_room Storey 0 Floor 0001_1,    !- Surface 7 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 7
    Block front_room Storey 0 Roof 0001_1,    !- Surface 8 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 8
    Block front_room Storey 0 Roof 0001_2,    !- Surface 9 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 9
    Block front_room Storey 0 Roof 0001_3,    !- Surface 10 Name
    0.08888888888888889;      !- Fraction of Radiant Energy to Surface 10

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    kitchen-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    ,                         !- Availability Schedule Name
    kitchen-Baseboard Inlet,    !- Inlet Node Name
    kitchen-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    autosize,                 !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-kitchen,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block kitchen Storey 0 Wall 0002,    !- Surface 2 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 2
    Block kitchen Storey 0 Wall 0003,    !- Surface 3 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 3
    Block kitchen Storey 0 Wall 0004_1,    !- Surface 4 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 4
    Block kitchen Storey 0 Wall 0004_2,    !- Surface 5 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 5
    Block kitchen Storey 0 Wall 0001_1,    !- Surface 6 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 6
    Block kitchen Storey 0 Floor 0001_1,    !- Surface 7 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 7
    Block kitchen Storey 0 Roof 0001_1,    !- Surface 8 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 8
    Block kitchen Storey 0 Roof 0001_2,    !- Surface 9 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 9
    Block kitchen Storey 0 Roof 0001_3,    !- Surface 10 Name
    0.08888888888888889;      !- Fraction of Radiant Energy to Surface 10

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    backroom-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    ,                         !- Availability Schedule Name
    backroom-Baseboard Inlet,    !- Inlet Node Name
    backroom-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    autosize,                 !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-backroom,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block backroom Storey 0 Wall 0001,    !- Surface 2 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 2
    Block backroom Storey 0 Wall 0002,    !- Surface 3 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 3
    Block backroom Storey 0 Wall 0004_1,    !- Surface 4 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 4
    Block backroom Storey 0 Wall 0003_1,    !- Surface 5 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 5
    Block backroom Storey 0 Floor 0001_1,    !- Surface 6 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 6
    Block backroom Storey 0 Roof 0001_1,    !- Surface 7 Name
    0.13333333333333333;      !- Fraction of Radiant Energy to Surface 7

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bedroom_3-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    ,                         !- Availability Schedule Name
    bedroom_3-Baseboard Inlet,    !- Inlet Node Name
    bedroom_3-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    autosize,                 !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-bedroom_3,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block bedroom_3 Storey 0 Wall 0003,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    Block bedroom_3 Storey 0 Wall 0004,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    Block bedroom_3 Storey 0 Floor 0001_1,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    Block bedroom_3 Storey 0 Floor 0001_2,    !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    Block bedroom_3 Storey 0 Wall 0001_1,    !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    Block bedroom_3 Storey 0 Wall 0002_1,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    storey 2 bedroom_3 ceiling_1,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bedroom_1-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    ,                         !- Availability Schedule Name
    bedroom_1-Baseboard Inlet,    !- Inlet Node Name
    bedroom_1-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    autosize,                 !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-bedroom_1,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block bedroom_1 Storey 0 Wall 0001,    !- Surface 2 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 2
    Block bedroom_1 Storey 0 Wall 0004,    !- Surface 3 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 3
    Block bedroom_1 Storey 0 Floor 0001_1,    !- Surface 4 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 4
    Block bedroom_1 Storey 0 Wall 0003_1,    !- Surface 5 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 5
    Block bedroom_1 Storey 0 Wall 0003_2,    !- Surface 6 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 6
    Block bedroom_1 Storey 0 Wall 0002_1,    !- Surface 7 Name
    0.1142857142857143,       !- Fraction of Radiant Energy to Surface 7
    storey 2 bedroom_1 ceiling_1,    !- Surface 8 Name
    0.1142857142857143;       !- Fraction of Radiant Energy to Surface 8

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    hall_upstairs-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    ,                         !- Availability Schedule Name
    hall_upstairs-Baseboard Inlet,    !- Inlet Node Name
    hall_upstairs-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    autosize,                 !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-hall_upstairs,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block hall_upstairs Storey 0 Wall 0003,    !- Surface 2 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 2
    Block hall_upstairs Storey 0 Floor 0001_1,    !- Surface 3 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 3
    Block hall_upstairs Storey 0 Floor 0001_2,    !- Surface 4 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 4
    Block hall_upstairs Storey 0 Floor 0001_3,    !- Surface 5 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 5
    Block hall_upstairs Storey 0 Wall 0004_1,    !- Surface 6 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 6
    Block hall_upstairs Storey 0 Wall 0001_1,    !- Surface 7 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 7
    Block hall_upstairs Storey 0 Wall 0001_2,    !- Surface 8 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 8
    Block hall_upstairs Storey 0 Wall 0002_1,    !- Surface 9 Name
    0.08888888888888889,      !- Fraction of Radiant Energy to Surface 9
    storey 2 hall_upstairs ceiling_1,    !- Surface 10 Name
    0.08888888888888889;      !- Fraction of Radiant Energy to Surface 10

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bathroom-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    ,                         !- Availability Schedule Name
    bathroom-Baseboard Inlet,    !- Inlet Node Name
    bathroom-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    autosize,                 !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-bathroom,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block bathroom Storey 0 Wall 0002,    !- Surface 2 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 2
    Block bathroom Storey 0 Wall 0003,    !- Surface 3 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 3
    Block bathroom Storey 0 Floor 0001_1,    !- Surface 4 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 4
    Block bathroom Storey 0 Wall 0004_1,    !- Surface 5 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 5
    Block bathroom Storey 0 Wall 0001_1,    !- Surface 6 Name
    0.13333333333333333,      !- Fraction of Radiant Energy to Surface 6
    storey 2 bathroom ceiling_1,    !- Surface 7 Name
    0.13333333333333333;      !- Fraction of Radiant Energy to Surface 7

ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER,
    bedroom_2-Baseboard Heat,    !- Name
    Baseboard Heat Design,    !- Design Object
    ,                         !- Availability Schedule Name
    bedroom_2-Baseboard Inlet,    !- Inlet Node Name
    bedroom_2-Baseboard Outlet,    !- Outlet Node Name
    70,                       !- Rated Average Water Temperature
    0.063,                    !- Rated Water Mass Flow Rate
    autosize,                 !- Heating Design Capacity
    autosize,                 !- Maximum Water Flow Rate
    IntMass-Furniture-bedroom_2,    !- Surface 1 Name
    0.2,                      !- Fraction of Radiant Energy to Surface 1
    Block bedroom_2 Storey 0 Wall 0001,    !- Surface 2 Name
    0.1,                      !- Fraction of Radiant Energy to Surface 2
    Block bedroom_2 Storey 0 Wall 0002,    !- Surface 3 Name
    0.1,                      !- Fraction of Radiant Energy to Surface 3
    Block bedroom_2 Storey 0 Floor 0001_1,    !- Surface 4 Name
    0.1,                      !- Fraction of Radiant Energy to Surface 4
    Block bedroom_2 Storey 0 Floor 0001_2,    !- Surface 5 Name
    0.1,                      !- Fraction of Radiant Energy to Surface 5
    Block bedroom_2 Storey 0 Wall 0004_1,    !- Surface 6 Name
    0.1,                      !- Fraction of Radiant Energy to Surface 6
    Block bedroom_2 Storey 0 Wall 0003_1,    !- Surface 7 Name
    0.1,                      !- Fraction of Radiant Energy to Surface 7
    Block bedroom_2 Storey 0 Wall 0003_2,    !- Surface 8 Name
    0.1,                      !- Fraction of Radiant Energy to Surface 8
    storey 2 bedroom_2 ceiling_1,    !- Surface 9 Name
    0.1;                      !- Fraction of Radiant Energy to Surface 9

ZONEHVAC:EQUIPMENTLIST,
    hall_downstairs-Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    hall_downstairs-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    front_room-Equipment,     !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    front_room-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    kitchen-Equipment,        !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    kitchen-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    backroom-Equipment,       !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    backroom-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    bedroom_3-Equipment,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    bedroom_3-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    bedroom_1-Equipment,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    bedroom_1-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    hall_upstairs-Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    hall_upstairs-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    bathroom-Equipment,       !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    bathroom-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    bedroom_2-Equipment,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Zone Equipment 1 Object Type
    bedroom_2-Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
    hall_downstairs,          !- Zone Name
    hall_downstairs-Equipment,    !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    hall_downstairs-Zone Air Node,    !- Zone Air Node Name
    hall_downstairs-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    front_room,               !- Zone Name
    front_room-Equipment,     !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    front_room-Zone Air Node,    !- Zone Air Node Name
    front_room-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    kitchen,                  !- Zone Name
    kitchen-Equipment,        !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    kitchen-Zone Air Node,    !- Zone Air Node Name
    kitchen-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    backroom,                 !- Zone Name
    backroom-Equipment,       !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    backroom-Zone Air Node,    !- Zone Air Node Name
    backroom-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    bedroom_3,                !- Zone Name
    bedroom_3-Equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bedroom_3-Zone Air Node,    !- Zone Air Node Name
    bedroom_3-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    bedroom_1,                !- Zone Name
    bedroom_1-Equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bedroom_1-Zone Air Node,    !- Zone Air Node Name
    bedroom_1-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    hall_upstairs,            !- Zone Name
    hall_upstairs-Equipment,    !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    hall_upstairs-Zone Air Node,    !- Zone Air Node Name
    hall_upstairs-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    bathroom,                 !- Zone Name
    bathroom-Equipment,       !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bathroom-Zone Air Node,    !- Zone Air Node Name
    bathroom-Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    bedroom_2,                !- Zone Name
    bedroom_2-Equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    bedroom_2-Zone Air Node,    !- Zone Air Node Name
    bedroom_2-Return Outlet;    !- Zone Return Air Node or NodeList Name

BRANCH,
    Main Boiler Branch,       !- Name
    ,                         !- Pressure Drop Curve Name
    Boiler:HotWater,          !- Component 1 Object Type
    Main Boiler,              !- Component 1 Name
    Main Boiler Inlet,        !- Component 1 Inlet Node Name
    Main Boiler Outlet;       !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Supply Side Bypass Pipe,    !- Component 1 Name
    Main Hot Water Loop Supply Bypass Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Supply Bypass Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    Main Hot Water Loop Supply Pump,    !- Component 1 Name
    Main Hot Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Pump Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Supply Outlet Pipe,    !- Component 1 Name
    Main Hot Water Loop Supply Outlet Pipe Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Demand Inlet Pipe,    !- Component 1 Name
    Main Hot Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Demand Inlet Pipe Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Demand Side Bypass Pipe,    !- Component 1 Name
    Main Hot Water Loop Demand Bypass Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Demand Bypass Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Main Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Hot Water Loop Demand Outlet Pipe,    !- Component 1 Name
    Main Hot Water Loop Demand Outlet Pipe Inlet,    !- Component 1 Inlet Node Name
    Main Hot Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    hall_downstairs-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    hall_downstairs-Baseboard Heat,    !- Component 1 Name
    hall_downstairs-Baseboard Inlet,    !- Component 1 Inlet Node Name
    hall_downstairs-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    front_room-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    front_room-Baseboard Heat,    !- Component 1 Name
    front_room-Baseboard Inlet,    !- Component 1 Inlet Node Name
    front_room-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    kitchen-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    kitchen-Baseboard Heat,    !- Component 1 Name
    kitchen-Baseboard Inlet,    !- Component 1 Inlet Node Name
    kitchen-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    backroom-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    backroom-Baseboard Heat,    !- Component 1 Name
    backroom-Baseboard Inlet,    !- Component 1 Inlet Node Name
    backroom-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    bedroom_3-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    bedroom_3-Baseboard Heat,    !- Component 1 Name
    bedroom_3-Baseboard Inlet,    !- Component 1 Inlet Node Name
    bedroom_3-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    bedroom_1-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    bedroom_1-Baseboard Heat,    !- Component 1 Name
    bedroom_1-Baseboard Inlet,    !- Component 1 Inlet Node Name
    bedroom_1-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    hall_upstairs-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    hall_upstairs-Baseboard Heat,    !- Component 1 Name
    hall_upstairs-Baseboard Inlet,    !- Component 1 Inlet Node Name
    hall_upstairs-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    bathroom-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    bathroom-Baseboard Heat,    !- Component 1 Name
    bathroom-Baseboard Inlet,    !- Component 1 Inlet Node Name
    bathroom-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    bedroom_2-Heating Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,    !- Component 1 Object Type
    bedroom_2-Baseboard Heat,    !- Component 1 Name
    bedroom_2-Baseboard Inlet,    !- Component 1 Inlet Node Name
    bedroom_2-Baseboard Outlet;    !- Component 1 Outlet Node Name

BRANCHLIST,
    Main Hot Water Loop Supply Side Branches,    !- Name
    Main Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Main Boiler Branch,       !- Branch 2 Name
    Main Hot Water Loop Supply Bypass Branch,    !- Branch 3 Name
    Main Hot Water Loop Supply Outlet Branch;    !- Branch 4 Name

BRANCHLIST,
    Main Hot Water Loop Demand Side Branches,    !- Name
    Main Hot Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Main Hot Water Loop Demand Bypass Branch,    !- Branch 2 Name
    hall_downstairs-Heating Branch,    !- Branch 3 Name
    front_room-Heating Branch,    !- Branch 4 Name
    kitchen-Heating Branch,    !- Branch 5 Name
    backroom-Heating Branch,    !- Branch 6 Name
    bedroom_3-Heating Branch,    !- Branch 7 Name
    bedroom_1-Heating Branch,    !- Branch 8 Name
    hall_upstairs-Heating Branch,    !- Branch 9 Name
    bathroom-Heating Branch,    !- Branch 10 Name
    bedroom_2-Heating Branch,    !- Branch 11 Name
    Main Hot Water Loop Demand Outlet Branch;    !- Branch 12 Name

CONNECTOR:SPLITTER,
    Main Hot Water Loop Supply Splitter,    !- Name
    Main Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Main Boiler Branch,       !- Outlet Branch 1 Name
    Main Hot Water Loop Supply Bypass Branch;    !- Outlet Branch 2 Name

CONNECTOR:SPLITTER,
    Main Hot Water Loop Demand Splitter,    !- Name
    Main Hot Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Main Hot Water Loop Demand Bypass Branch,    !- Outlet Branch 1 Name
    hall_downstairs-Heating Branch,    !- Outlet Branch 2 Name
    front_room-Heating Branch,    !- Outlet Branch 3 Name
    kitchen-Heating Branch,    !- Outlet Branch 4 Name
    backroom-Heating Branch,    !- Outlet Branch 5 Name
    bedroom_3-Heating Branch,    !- Outlet Branch 6 Name
    bedroom_1-Heating Branch,    !- Outlet Branch 7 Name
    hall_upstairs-Heating Branch,    !- Outlet Branch 8 Name
    bathroom-Heating Branch,    !- Outlet Branch 9 Name
    bedroom_2-Heating Branch;    !- Outlet Branch 10 Name

CONNECTOR:MIXER,
    Main Hot Water Loop Supply Mixer,    !- Name
    Main Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Main Boiler Branch,       !- Inlet Branch 1 Name
    Main Hot Water Loop Supply Bypass Branch;    !- Inlet Branch 2 Name

CONNECTOR:MIXER,
    Main Hot Water Loop Demand Mixer,    !- Name
    Main Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Main Hot Water Loop Demand Bypass Branch,    !- Inlet Branch 1 Name
    hall_downstairs-Heating Branch,    !- Inlet Branch 2 Name
    front_room-Heating Branch,    !- Inlet Branch 3 Name
    kitchen-Heating Branch,    !- Inlet Branch 4 Name
    backroom-Heating Branch,    !- Inlet Branch 5 Name
    bedroom_3-Heating Branch,    !- Inlet Branch 6 Name
    bedroom_1-Heating Branch,    !- Inlet Branch 7 Name
    hall_upstairs-Heating Branch,    !- Inlet Branch 8 Name
    bathroom-Heating Branch,    !- Inlet Branch 9 Name
    bedroom_2-Heating Branch;    !- Inlet Branch 10 Name

CONNECTORLIST,
    Main Hot Water Loop Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Hot Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Main Hot Water Loop Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Hot Water Loop Demand Mixer;    !- Connector 2 Name

NODELIST,
    Main Hot Water Loop Supply Setpoint Nodes,    !- Name
    Main Boiler Outlet,       !- Node 1 Name
    Main Hot Water Loop Supply Outlet;    !- Node 2 Name

PIPE:ADIABATIC,
    Main Hot Water Loop Supply Side Bypass Pipe,    !- Name
    Main Hot Water Loop Supply Bypass Inlet,    !- Inlet Node Name
    Main Hot Water Loop Supply Bypass Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Main Hot Water Loop Supply Outlet Pipe,    !- Name
    Main Hot Water Loop Supply Outlet Pipe Inlet,    !- Inlet Node Name
    Main Hot Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Main Hot Water Loop Demand Inlet Pipe,    !- Name
    Main Hot Water Loop Demand Inlet,    !- Inlet Node Name
    Main Hot Water Loop Demand Inlet Pipe Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Main Hot Water Loop Demand Side Bypass Pipe,    !- Name
    Main Hot Water Loop Demand Bypass Inlet,    !- Inlet Node Name
    Main Hot Water Loop Demand Bypass Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Main Hot Water Loop Demand Outlet Pipe,    !- Name
    Main Hot Water Loop Demand Outlet Pipe Inlet,    !- Inlet Node Name
    Main Hot Water Loop Demand Outlet;    !- Outlet Node Name

PUMP:CONSTANTSPEED,
    Main Hot Water Loop Supply Pump,    !- Name
    Main Hot Water Loop Supply Inlet,    !- Inlet Node Name
    Main Hot Water Loop Pump Outlet,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    0,                        !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    General;                  !- EndUse Subcategory

BOILER:HOTWATER,
    Main Boiler,              !- Name
    naturalgas,               !- Fuel Type
    30000,                    !- Nominal Capacity
    0.85,                     !- Nominal Thermal Efficiency
    EnteringBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency Curve,    !- Normalized Boiler Efficiency Curve Name
    autosize,                 !- Design Water Flow Rate
    0,                        !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    Main Boiler Inlet,        !- Boiler Water Inlet Node Name
    Main Boiler Outlet,       !- Boiler Water Outlet Node Name
    100,                      !- Water Outlet Upper Temperature Limit
    NotModulated,             !- Boiler Flow Mode
    0,                        !- Parasitic Electric Load
    1,                        !- Sizing Factor
    General;                  !- EndUse Subcategory

PLANTLOOP,
    Main Hot Water Loop,      !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Main Hot Water Loop Operation,    !- Plant Equipment Operation Scheme Name
    Main Hot Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autosize,                 !- Plant Loop Volume
    Main Hot Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    Main Hot Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    Main Hot Water Loop Supply Side Branches,    !- Plant Side Branch List Name
    Main Hot Water Loop Supply Side Connectors,    !- Plant Side Connector List Name
    Main Hot Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    Main Hot Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    Main Hot Water Loop Demand Side Branches,    !- Demand Side Branch List Name
    Main Hot Water Loop Demand Side Connectors,    !- Demand Side Connector List Name
    SequentialLoad,           !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTEQUIPMENTLIST,
    Main Hot Water Loop All Equipment,    !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    Main Boiler;              !- Equipment 1 Name

PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    Main Hot Water Loop Operation All Hours,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    Main Hot Water Loop All Equipment;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    Main Hot Water Loop Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Main Hot Water Loop Operation All Hours,    !- Control Scheme 1 Name
    Always 1;                 !- Control Scheme 1 Schedule Name

SETPOINTMANAGER:SCHEDULED,
    Main Hot Water Loop Temp Manager,    !- Name
    Temperature,              !- Control Variable
    Main Hot Water Loop Temperature Schedule,    !- Schedule Name
    Main Hot Water Loop Supply Setpoint Nodes;    !- Setpoint Node or NodeList Name

CURVE:LINEAR,
    100p efficient,           !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    DefaultFanEffRatioCurve,    !- Name
    0.33856828,               !- Coefficient1 Constant
    1.72644131,               !- Coefficient2 x
    -1.49280132,              !- Coefficient3 x2
    0.42776208,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.3,                      !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:EXPONENT,
    DefaultFanPowerRatioCurve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 Constant
    3,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:BIQUADRATIC,
    Boiler Efficiency Curve,    !- Name
    1.124970374,              !- Coefficient1 Constant
    0.014963852,              !- Coefficient2 x
    -0.02599835,              !- Coefficient3 x2
    0,                        !- Coefficient4 y
    -1.40464e-06,             !- Coefficient5 y2
    -0.00153624,              !- Coefficient6 xy
    0.1,                      !- Minimum Value of x
    1,                        !- Maximum Value of x
    30,                       !- Minimum Value of y
    85,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Wetbulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

ENVIRONMENTALIMPACTFACTORS,
    0.3,                      !- District Heating Efficiency
    3.0,                      !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    298,                      !- Total Carbon Equivalent Emission Factor From N2O
    25,                       !- Total Carbon Equivalent Emission Factor From CH4
    1;                        !- Total Carbon Equivalent Emission Factor From CO2

FUELFACTORS,
    NaturalGas,               !- Existing Fuel Resource Name
    ,                         !- Units of Measure
    ,                         !- Energy per Unit Factor
    1,                        !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    52;                       !- CO2 Emission Factor

FUELFACTORS,
    Electricity,              !- Existing Fuel Resource Name
    ,                         !- Units of Measure
    ,                         !- Energy per Unit Factor
    ,                         !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    0.2777777777777778,       !- CO2 Emission Factor
    Grid Carbon Intensity Schedule;    !- CO2 Emission Factor Schedule Name

OUTPUT:DIAGNOSTICS,
    DisplayAllWarnings;       !- Key 1