! ---------------------------------------------
! Generated by opyplus version 1.4.2
! Copyright (c) 2024, Openergy development team
! http://www.openergy.fr
! https://github.com/openergy/opyplus
! ---------------------------------------------

! - Linux Line endings


Boiler:HotWater,
    main boiler,                   ! Name
    naturalgas,                    ! Fuel Type
    autosize,                      ! Nominal Capacity
    0.85,                          ! Nominal Thermal Efficiency
    enteringboiler,                ! Efficiency Curve Temperature Evaluation Variable
    boiler efficiency curve,       ! Normalized Boiler Efficiency Curve Name
    autosize,                      ! Design Water Flow Rate
    0.0,                           ! Minimum Part Load Ratio
    1.0,                           ! Maximum Part Load Ratio
    1.0,                           ! Optimum Part Load Ratio
    main boiler inlet,             ! Boiler Water Inlet Node Name
    main boiler outlet,            ! Boiler Water Outlet Node Name
    100.0,                         ! Water Outlet Upper Temperature Limit
    notmodulated,                  ! Boiler Flow Mode
    0.0,                           ! Parasitic Electric Load
    1.0,                           ! Sizing Factor
    General;                       ! End-Use Subcategory


Branch,
    backroom-heating branch,       ! Name
    ,                              ! Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    ! Component 1 Object Type
    backroom-baseboard heat,       ! Component 1 Name
    backroom-baseboard inlet,      ! Component 1 Inlet Node Name
    backroom-baseboard outlet;     ! Component 1 Outlet Node Name


Branch,
    bathroom-heating branch,       ! Name
    ,                              ! Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    ! Component 1 Object Type
    bathroom-baseboard heat,       ! Component 1 Name
    bathroom-baseboard inlet,      ! Component 1 Inlet Node Name
    bathroom-baseboard outlet;     ! Component 1 Outlet Node Name


Branch,
    bedroom_1-heating branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    ! Component 1 Object Type
    bedroom_1-baseboard heat,      ! Component 1 Name
    bedroom_1-baseboard inlet,     ! Component 1 Inlet Node Name
    bedroom_1-baseboard outlet;    ! Component 1 Outlet Node Name


Branch,
    bedroom_2-heating branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    ! Component 1 Object Type
    bedroom_2-baseboard heat,      ! Component 1 Name
    bedroom_2-baseboard inlet,     ! Component 1 Inlet Node Name
    bedroom_2-baseboard outlet;    ! Component 1 Outlet Node Name


Branch,
    bedroom_3-heating branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    ! Component 1 Object Type
    bedroom_3-baseboard heat,      ! Component 1 Name
    bedroom_3-baseboard inlet,     ! Component 1 Inlet Node Name
    bedroom_3-baseboard outlet;    ! Component 1 Outlet Node Name


Branch,
    front_room-heating branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    ! Component 1 Object Type
    front_room-baseboard heat,     ! Component 1 Name
    front_room-baseboard inlet,    ! Component 1 Inlet Node Name
    front_room-baseboard outlet;   ! Component 1 Outlet Node Name


Branch,
    hall_downstairs-heating branch,! Name
    ,                              ! Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    ! Component 1 Object Type
    hall_downstairs-baseboard heat,! Component 1 Name
    hall_downstairs-baseboard inlet,    ! Component 1 Inlet Node Name
    hall_downstairs-baseboard outlet;    ! Component 1 Outlet Node Name


Branch,
    hall_upstairs-heating branch,  ! Name
    ,                              ! Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    ! Component 1 Object Type
    hall_upstairs-baseboard heat,  ! Component 1 Name
    hall_upstairs-baseboard inlet, ! Component 1 Inlet Node Name
    hall_upstairs-baseboard outlet;! Component 1 Outlet Node Name


Branch,
    kitchen-heating branch,        ! Name
    ,                              ! Pressure Drop Curve Name
    zonehvac:baseboard:radiantconvective:water,    ! Component 1 Object Type
    kitchen-baseboard heat,        ! Component 1 Name
    kitchen-baseboard inlet,       ! Component 1 Inlet Node Name
    kitchen-baseboard outlet;      ! Component 1 Outlet Node Name


Branch,
    main boiler branch,            ! Name
    ,                              ! Pressure Drop Curve Name
    boiler:hotwater,               ! Component 1 Object Type
    main boiler,                   ! Component 1 Name
    main boiler inlet,             ! Component 1 Inlet Node Name
    main boiler outlet;            ! Component 1 Outlet Node Name


Branch,
    main hot water loop demand bypass branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    main hot water loop demand side bypass pipe,    ! Component 1 Name
    main hot water loop demand bypass inlet,    ! Component 1 Inlet Node Name
    main hot water loop demand bypass outlet;    ! Component 1 Outlet Node Name


Branch,
    main hot water loop demand inlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    main hot water loop demand inlet pipe,    ! Component 1 Name
    main hot water loop demand inlet,    ! Component 1 Inlet Node Name
    main hot water loop demand inlet pipe outlet;    ! Component 1 Outlet Node Name


Branch,
    main hot water loop demand outlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    main hot water loop demand outlet pipe,    ! Component 1 Name
    main hot water loop demand outlet pipe inlet,    ! Component 1 Inlet Node Name
    main hot water loop demand outlet;    ! Component 1 Outlet Node Name


Branch,
    main hot water loop supply bypass branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    main hot water loop supply side bypass pipe,    ! Component 1 Name
    main hot water loop supply bypass inlet,    ! Component 1 Inlet Node Name
    main hot water loop supply bypass outlet;    ! Component 1 Outlet Node Name


Branch,
    main hot water loop supply inlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pump:constantspeed,            ! Component 1 Object Type
    main hot water loop supply pump,    ! Component 1 Name
    main hot water loop supply inlet,    ! Component 1 Inlet Node Name
    main hot water loop pump outlet;    ! Component 1 Outlet Node Name


Branch,
    main hot water loop supply outlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    main hot water loop supply outlet pipe,    ! Component 1 Name
    main hot water loop supply outlet pipe inlet,    ! Component 1 Inlet Node Name
    main hot water loop supply outlet;    ! Component 1 Outlet Node Name


BranchList,
    main hot water loop demand side branches,    ! Name
    main hot water loop demand inlet branch,    ! Branch 1 Name
    main hot water loop demand bypass branch,    ! Branch 2 Name
    hall_downstairs-heating branch,! Branch 3 Name
    front_room-heating branch,     ! Branch 4 Name
    kitchen-heating branch,        ! Branch 5 Name
    backroom-heating branch,       ! Branch 6 Name
    bedroom_3-heating branch,      ! Branch 7 Name
    bedroom_1-heating branch,      ! Branch 8 Name
    hall_upstairs-heating branch,  ! Branch 9 Name
    bathroom-heating branch,       ! Branch 10 Name
    bedroom_2-heating branch,      ! Branch 11 Name
    main hot water loop demand outlet branch;    ! Branch 12 Name


BranchList,
    main hot water loop supply side branches,    ! Name
    main hot water loop supply inlet branch,    ! Branch 1 Name
    main boiler branch,            ! Branch 2 Name
    main hot water loop supply bypass branch,    ! Branch 3 Name
    main hot water loop supply outlet branch;    ! Branch 4 Name


Building,
    Mid terraced solid walls - thermostat experiment,    ! Name
    0.0,                           ! North Axis
    suburbs,                       ! Terrain
    0.04,                          ! Loads Convergence Tolerance Value
    0.4,                           ! Temperature Convergence Tolerance Value
    fullexterior,                  ! Solar Distribution
    25,                            ! Maximum Number of Warmup Days
    20;                            ! Minimum Number of Warmup Days


BuildingSurface:Detailed,
    block backroom storey 0 floor 0001,    ! Name
    floor,                         ! Surface Type
    groundfloor-construction,      ! Construction Name
    backroom,                      ! Zone Name
    ground,                        ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.4,                           ! Vertex 1 X-coordinate
    6.9,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    5.4,                           ! Vertex 2 X-coordinate
    3.9,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    2.7,                           ! Vertex 3 X-coordinate
    3.9,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    2.7,                           ! Vertex 4 X-coordinate
    6.9,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block backroom storey 0 roof 0001_1,    ! Name
    ceiling,                       ! Surface Type
    ceiling-construction,          ! Construction Name
    backroom,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bedroom_2 storey 0 floor 0001_2,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.399999999906868,             ! Vertex 1 X-coordinate
    5.199999999720603,             ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    5.399999999906868,             ! Vertex 2 X-coordinate
    6.899999999906868,             ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    2.6999999997206032,            ! Vertex 3 X-coordinate
    6.899999999906868,             ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    2.6999999997206032,            ! Vertex 4 X-coordinate
    5.199999999720603,             ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block backroom storey 0 roof 0001_2,    ! Name
    ceiling,                       ! Surface Type
    ceiling-construction,          ! Construction Name
    backroom,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bedroom_1 storey 0 floor 0001_3,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.399999999906868,             ! Vertex 1 X-coordinate
    3.8999999999068677,            ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    5.399999999906868,             ! Vertex 2 X-coordinate
    5.199999999720603,             ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    2.6999999997206032,            ! Vertex 3 X-coordinate
    5.199999999720603,             ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    2.6999999997206032,            ! Vertex 4 X-coordinate
    3.8999999999068677,            ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block backroom storey 0 wall 0001,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    backroom,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.4,                           ! Vertex 1 X-coordinate
    3.9,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    5.4,                           ! Vertex 2 X-coordinate
    3.9,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    5.4,                           ! Vertex 3 X-coordinate
    6.9,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    5.4,                           ! Vertex 4 X-coordinate
    6.9,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block backroom storey 0 wall 0002,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    backroom,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.4,                           ! Vertex 1 X-coordinate
    6.9,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    5.4,                           ! Vertex 2 X-coordinate
    6.9,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    2.7,                           ! Vertex 3 X-coordinate
    6.9,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    2.7,                           ! Vertex 4 X-coordinate
    6.9,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block backroom storey 0 wall 0003_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    backroom,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    block kitchen storey 0 wall 0001_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.7,                           ! Vertex 1 X-coordinate
    6.899999999906868,             ! Vertex 1 Y-coordinate
    2.6999999997206032,            ! Vertex 1 Z-coordinate
    2.7,                           ! Vertex 2 X-coordinate
    6.899999999906868,             ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    2.7,                           ! Vertex 3 X-coordinate
    3.8999999999068677,            ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    2.7,                           ! Vertex 4 X-coordinate
    3.8999999999068677,            ! Vertex 4 Y-coordinate
    2.6999999997206032;            ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block backroom storey 0 wall 0004_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    backroom,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    block front_room storey 0 wall 0002_2,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.6999999997206032,            ! Vertex 1 X-coordinate
    3.9,                           ! Vertex 1 Y-coordinate
    2.6999999997206032,            ! Vertex 1 Z-coordinate
    2.6999999997206032,            ! Vertex 2 X-coordinate
    3.9,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    5.399999999906868,             ! Vertex 3 X-coordinate
    3.9,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    5.399999999906868,             ! Vertex 4 X-coordinate
    3.9,                           ! Vertex 4 Y-coordinate
    2.6999999997206032;            ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bathroom storey 0 floor 0001_1,    ! Name
    floor,                         ! Surface Type
    floor-construction,            ! Construction Name
    bathroom,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    block kitchen storey 0 roof 0001_4,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.4499999997206032,            ! Vertex 1 X-coordinate
    6.899999999906868,             ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    2.4499999997206032,            ! Vertex 2 X-coordinate
    5.199999999720603,             ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    5.199999999720603,             ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    6.899999999906868,             ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bathroom storey 0 roof 0001,    ! Name
    roof,                          ! Surface Type
    roof-construction,             ! Construction Name
    bathroom,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.45,                          ! Vertex 1 X-coordinate
    5.2,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    2.45,                          ! Vertex 2 X-coordinate
    6.9,                           ! Vertex 2 Y-coordinate
    5.4,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    6.9,                           ! Vertex 3 Y-coordinate
    5.4,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    5.2,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bathroom storey 0 wall 0001_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    bathroom,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bedroom_2 storey 0 wall 0003_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.45,                          ! Vertex 1 X-coordinate
    5.199999999720603,             ! Vertex 1 Y-coordinate
    5.399999999906868,             ! Vertex 1 Z-coordinate
    2.45,                          ! Vertex 2 X-coordinate
    5.199999999720603,             ! Vertex 2 Y-coordinate
    2.6999999997206032,            ! Vertex 2 Z-coordinate
    2.45,                          ! Vertex 3 X-coordinate
    6.899999999906868,             ! Vertex 3 Y-coordinate
    2.6999999997206032,            ! Vertex 3 Z-coordinate
    2.45,                          ! Vertex 4 X-coordinate
    6.899999999906868,             ! Vertex 4 Y-coordinate
    5.399999999906868;             ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bathroom storey 0 wall 0002,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    bathroom,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.45,                          ! Vertex 1 X-coordinate
    6.9,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    2.45,                          ! Vertex 2 X-coordinate
    6.9,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    6.9,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    6.9,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bathroom storey 0 wall 0003,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    bathroom,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.9,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.9,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    5.2,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    5.2,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bathroom storey 0 wall 0004_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    bathroom,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    block hall_upstairs storey 0 wall 0002_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    5.2,                           ! Vertex 1 Y-coordinate
    5.399999999906868,             ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    5.2,                           ! Vertex 2 Y-coordinate
    2.6999999997206032,            ! Vertex 2 Z-coordinate
    2.4499999997206032,            ! Vertex 3 X-coordinate
    5.2,                           ! Vertex 3 Y-coordinate
    2.6999999997206032,            ! Vertex 3 Z-coordinate
    2.4499999997206032,            ! Vertex 4 X-coordinate
    5.2,                           ! Vertex 4 Y-coordinate
    5.399999999906868;             ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_1 storey 0 floor 0001_1,    ! Name
    floor,                         ! Surface Type
    floor-construction,            ! Construction Name
    bedroom_1,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    block front_room storey 0 roof 0001_3,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.399999999906868,             ! Vertex 1 X-coordinate
    3.8999999999068677,            ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    5.399999999906868,             ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    2.4499999997206032,            ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    2.4499999997206032,            ! Vertex 4 X-coordinate
    3.8999999999068677,            ! Vertex 4 Y-coordinate
    2.7,                           ! Vertex 4 Z-coordinate
    2.6999999997206032,            ! Vertex 5 X-coordinate
    3.8999999999068677,            ! Vertex 5 Y-coordinate
    2.7;                           ! Vertex 5 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_1 storey 0 floor 0001_2,    ! Name
    floor,                         ! Surface Type
    floor-construction,            ! Construction Name
    bedroom_1,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    block kitchen storey 0 roof 0001_2,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.6999999997206032,            ! Vertex 1 X-coordinate
    5.199999999720603,             ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    2.6999999997206032,            ! Vertex 2 X-coordinate
    3.8999999999068677,            ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    2.4499999997206032,            ! Vertex 3 X-coordinate
    3.8999999999068677,            ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    2.4499999997206032,            ! Vertex 4 X-coordinate
    5.199999999720603,             ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_1 storey 0 floor 0001_3,    ! Name
    floor,                         ! Surface Type
    floor-construction,            ! Construction Name
    bedroom_1,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    block backroom storey 0 roof 0001_2,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.399999999906868,             ! Vertex 1 X-coordinate
    5.199999999720603,             ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    5.399999999906868,             ! Vertex 2 X-coordinate
    3.8999999999068677,            ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    2.6999999997206032,            ! Vertex 3 X-coordinate
    3.8999999999068677,            ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    2.6999999997206032,            ! Vertex 4 X-coordinate
    5.199999999720603,             ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_1 storey 0 roof 0001,    ! Name
    roof,                          ! Surface Type
    roof-construction,             ! Construction Name
    bedroom_1,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.4,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    5.4,                           ! Vertex 2 X-coordinate
    5.2,                           ! Vertex 2 Y-coordinate
    5.4,                           ! Vertex 2 Z-coordinate
    2.45,                          ! Vertex 3 X-coordinate
    5.2,                           ! Vertex 3 Y-coordinate
    5.4,                           ! Vertex 3 Z-coordinate
    2.45,                          ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_1 storey 0 wall 0001,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    bedroom_1,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.4,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    5.4,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    5.4,                           ! Vertex 3 X-coordinate
    5.2,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    5.4,                           ! Vertex 4 X-coordinate
    5.2,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_1 storey 0 wall 0002_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    bedroom_1,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bedroom_2 storey 0 wall 0004_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.399999999906868,             ! Vertex 1 X-coordinate
    5.2,                           ! Vertex 1 Y-coordinate
    5.399999999906868,             ! Vertex 1 Z-coordinate
    5.399999999906868,             ! Vertex 2 X-coordinate
    5.2,                           ! Vertex 2 Y-coordinate
    2.6999999997206032,            ! Vertex 2 Z-coordinate
    2.4499999997206032,            ! Vertex 3 X-coordinate
    5.2,                           ! Vertex 3 Y-coordinate
    2.6999999997206032,            ! Vertex 3 Z-coordinate
    2.4499999997206032,            ! Vertex 4 X-coordinate
    5.2,                           ! Vertex 4 Y-coordinate
    5.399999999906868;             ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_1 storey 0 wall 0003_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    bedroom_1,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bedroom_3 storey 0 wall 0001_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.45,                          ! Vertex 1 X-coordinate
    2.7999999998137355,            ! Vertex 1 Y-coordinate
    5.399999999906868,             ! Vertex 1 Z-coordinate
    2.45,                          ! Vertex 2 X-coordinate
    2.7999999998137355,            ! Vertex 2 Y-coordinate
    2.6999999997206032,            ! Vertex 2 Z-coordinate
    2.45,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.6999999997206032,            ! Vertex 3 Z-coordinate
    2.45,                          ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    5.399999999906868;             ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_1 storey 0 wall 0003_2,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    bedroom_1,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    block hall_upstairs storey 0 wall 0001_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.45,                          ! Vertex 1 X-coordinate
    5.199999999720603,             ! Vertex 1 Y-coordinate
    5.399999999906868,             ! Vertex 1 Z-coordinate
    2.45,                          ! Vertex 2 X-coordinate
    5.199999999720603,             ! Vertex 2 Y-coordinate
    2.6999999997206032,            ! Vertex 2 Z-coordinate
    2.45,                          ! Vertex 3 X-coordinate
    2.7999999998137355,            ! Vertex 3 Y-coordinate
    2.6999999997206032,            ! Vertex 3 Z-coordinate
    2.45,                          ! Vertex 4 X-coordinate
    2.7999999998137355,            ! Vertex 4 Y-coordinate
    5.399999999906868;             ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_1 storey 0 wall 0004,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    bedroom_1,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.45,                          ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    2.45,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    5.4,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    5.4,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_2 storey 0 floor 0001_1,    ! Name
    floor,                         ! Surface Type
    floor-construction,            ! Construction Name
    bedroom_2,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    block kitchen storey 0 roof 0001_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.6999999997206032,            ! Vertex 1 X-coordinate
    6.899999999906868,             ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    2.6999999997206032,            ! Vertex 2 X-coordinate
    5.199999999720603,             ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    2.4499999997206032,            ! Vertex 3 X-coordinate
    5.199999999720603,             ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    2.4499999997206032,            ! Vertex 4 X-coordinate
    6.899999999906868,             ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_2 storey 0 floor 0001_2,    ! Name
    floor,                         ! Surface Type
    floor-construction,            ! Construction Name
    bedroom_2,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    block backroom storey 0 roof 0001_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.399999999906868,             ! Vertex 1 X-coordinate
    6.899999999906868,             ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    5.399999999906868,             ! Vertex 2 X-coordinate
    5.199999999720603,             ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    2.6999999997206032,            ! Vertex 3 X-coordinate
    5.199999999720603,             ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    2.6999999997206032,            ! Vertex 4 X-coordinate
    6.899999999906868,             ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_2 storey 0 roof 0001,    ! Name
    roof,                          ! Surface Type
    roof-construction,             ! Construction Name
    bedroom_2,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.4,                           ! Vertex 1 X-coordinate
    5.2,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    5.4,                           ! Vertex 2 X-coordinate
    6.9,                           ! Vertex 2 Y-coordinate
    5.4,                           ! Vertex 2 Z-coordinate
    2.45,                          ! Vertex 3 X-coordinate
    6.9,                           ! Vertex 3 Y-coordinate
    5.4,                           ! Vertex 3 Z-coordinate
    2.45,                          ! Vertex 4 X-coordinate
    5.2,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_2 storey 0 wall 0001,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    bedroom_2,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.4,                           ! Vertex 1 X-coordinate
    5.2,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    5.4,                           ! Vertex 2 X-coordinate
    5.2,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    5.4,                           ! Vertex 3 X-coordinate
    6.9,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    5.4,                           ! Vertex 4 X-coordinate
    6.9,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_2 storey 0 wall 0002,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    bedroom_2,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.4,                           ! Vertex 1 X-coordinate
    6.9,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    5.4,                           ! Vertex 2 X-coordinate
    6.9,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    2.45,                          ! Vertex 3 X-coordinate
    6.9,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    2.45,                          ! Vertex 4 X-coordinate
    6.9,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_2 storey 0 wall 0003_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    bedroom_2,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bathroom storey 0 wall 0001_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.45,                          ! Vertex 1 X-coordinate
    6.899999999906868,             ! Vertex 1 Y-coordinate
    5.399999999906868,             ! Vertex 1 Z-coordinate
    2.45,                          ! Vertex 2 X-coordinate
    6.899999999906868,             ! Vertex 2 Y-coordinate
    2.6999999997206032,            ! Vertex 2 Z-coordinate
    2.45,                          ! Vertex 3 X-coordinate
    5.199999999720603,             ! Vertex 3 Y-coordinate
    2.6999999997206032,            ! Vertex 3 Z-coordinate
    2.45,                          ! Vertex 4 X-coordinate
    5.199999999720603,             ! Vertex 4 Y-coordinate
    5.399999999906868;             ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_2 storey 0 wall 0004_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    bedroom_2,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bedroom_1 storey 0 wall 0002_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.4499999997206032,            ! Vertex 1 X-coordinate
    5.2,                           ! Vertex 1 Y-coordinate
    5.399999999906868,             ! Vertex 1 Z-coordinate
    2.4499999997206032,            ! Vertex 2 X-coordinate
    5.2,                           ! Vertex 2 Y-coordinate
    2.6999999997206032,            ! Vertex 2 Z-coordinate
    5.399999999906868,             ! Vertex 3 X-coordinate
    5.2,                           ! Vertex 3 Y-coordinate
    2.6999999997206032,            ! Vertex 3 Z-coordinate
    5.399999999906868,             ! Vertex 4 X-coordinate
    5.2,                           ! Vertex 4 Y-coordinate
    5.399999999906868;             ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_3 storey 0 floor 0001_1,    ! Name
    floor,                         ! Surface Type
    floor-construction,            ! Construction Name
    bedroom_3,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    block hall_downstairs storey 0 roof 0001_2,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    1.7999999998137355,            ! Vertex 1 X-coordinate
    2.7999999998137355,            ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    1.7999999998137355,            ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    2.7999999998137355,            ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_3 storey 0 floor 0001_2,    ! Name
    floor,                         ! Surface Type
    floor-construction,            ! Construction Name
    bedroom_3,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    block front_room storey 0 roof 0001_2,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.4499999997206032,            ! Vertex 1 X-coordinate
    2.7999999998137355,            ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    2.4499999997206032,            ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    1.7999999998137355,            ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    1.7999999998137355,            ! Vertex 4 X-coordinate
    2.7999999998137355,            ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_3 storey 0 roof 0001,    ! Name
    roof,                          ! Surface Type
    roof-construction,             ! Construction Name
    bedroom_3,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.45,                          ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    2.45,                          ! Vertex 2 X-coordinate
    2.8,                           ! Vertex 2 Y-coordinate
    5.4,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    2.8,                           ! Vertex 3 Y-coordinate
    5.4,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_3 storey 0 wall 0001_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    bedroom_3,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bedroom_1 storey 0 wall 0003_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.45,                          ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    5.399999999906868,             ! Vertex 1 Z-coordinate
    2.45,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.6999999997206032,            ! Vertex 2 Z-coordinate
    2.45,                          ! Vertex 3 X-coordinate
    2.7999999998137355,            ! Vertex 3 Y-coordinate
    2.6999999997206032,            ! Vertex 3 Z-coordinate
    2.45,                          ! Vertex 4 X-coordinate
    2.7999999998137355,            ! Vertex 4 Y-coordinate
    5.399999999906868;             ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_3 storey 0 wall 0002_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    bedroom_3,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    block hall_upstairs storey 0 wall 0004_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.4499999997206032,            ! Vertex 1 X-coordinate
    2.8,                           ! Vertex 1 Y-coordinate
    5.399999999906868,             ! Vertex 1 Z-coordinate
    2.4499999997206032,            ! Vertex 2 X-coordinate
    2.8,                           ! Vertex 2 Y-coordinate
    2.6999999997206032,            ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    2.8,                           ! Vertex 3 Y-coordinate
    2.6999999997206032,            ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    2.8,                           ! Vertex 4 Y-coordinate
    5.399999999906868;             ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_3 storey 0 wall 0003,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    bedroom_3,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    2.8,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    2.8,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block bedroom_3 storey 0 wall 0004,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    bedroom_3,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    2.45,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    2.45,                          ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block front_room storey 0 floor 0001,    ! Name
    floor,                         ! Surface Type
    groundfloor-construction,      ! Construction Name
    front_room,                    ! Zone Name
    ground,                        ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.4,                           ! Vertex 1 X-coordinate
    3.9,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    5.4,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    1.8,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    1.8,                           ! Vertex 4 X-coordinate
    3.9,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block front_room storey 0 roof 0001_1,    ! Name
    ceiling,                       ! Surface Type
    ceiling-construction,          ! Construction Name
    front_room,                    ! Zone Name
    surface,                       ! Outside Boundary Condition
    block hall_upstairs storey 0 floor 0001_3,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.4499999997206032,            ! Vertex 1 X-coordinate
    2.7999999998137355,            ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    2.4499999997206032,            ! Vertex 2 X-coordinate
    3.8999999999068677,            ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    1.7999999998137355,            ! Vertex 3 X-coordinate
    3.8999999999068677,            ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    1.7999999998137355,            ! Vertex 4 X-coordinate
    2.7999999998137355,            ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block front_room storey 0 roof 0001_2,    ! Name
    ceiling,                       ! Surface Type
    ceiling-construction,          ! Construction Name
    front_room,                    ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bedroom_3 storey 0 floor 0001_2,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.4499999997206032,            ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    2.4499999997206032,            ! Vertex 2 X-coordinate
    2.7999999998137355,            ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    1.7999999998137355,            ! Vertex 3 X-coordinate
    2.7999999998137355,            ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    1.7999999998137355,            ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block front_room storey 0 roof 0001_3,    ! Name
    ceiling,                       ! Surface Type
    ceiling-construction,          ! Construction Name
    front_room,                    ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bedroom_1 storey 0 floor 0001_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.399999999906868,             ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    5.399999999906868,             ! Vertex 2 X-coordinate
    3.8999999999068677,            ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    2.4499999997206032,            ! Vertex 3 X-coordinate
    3.8999999999068677,            ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    2.4499999997206032,            ! Vertex 4 X-coordinate
    2.7999999998137355,            ! Vertex 4 Y-coordinate
    2.7,                           ! Vertex 4 Z-coordinate
    2.4499999997206032,            ! Vertex 5 X-coordinate
    0.0,                           ! Vertex 5 Y-coordinate
    2.7;                           ! Vertex 5 Z-coordinate


BuildingSurface:Detailed,
    block front_room storey 0 wall 0001,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    front_room,                    ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.4,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    5.4,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    5.4,                           ! Vertex 3 X-coordinate
    3.9,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    5.4,                           ! Vertex 4 X-coordinate
    3.9,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block front_room storey 0 wall 0002_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    front_room,                    ! Zone Name
    surface,                       ! Outside Boundary Condition
    block kitchen storey 0 wall 0004_2,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.6999999997206032,            ! Vertex 1 X-coordinate
    3.9,                           ! Vertex 1 Y-coordinate
    2.6999999997206032,            ! Vertex 1 Z-coordinate
    2.6999999997206032,            ! Vertex 2 X-coordinate
    3.9,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    1.7999999998137355,            ! Vertex 3 X-coordinate
    3.9,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    1.7999999998137355,            ! Vertex 4 X-coordinate
    3.9,                           ! Vertex 4 Y-coordinate
    2.6999999997206032;            ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block front_room storey 0 wall 0002_2,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    front_room,                    ! Zone Name
    surface,                       ! Outside Boundary Condition
    block backroom storey 0 wall 0004_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    5.399999999906868,             ! Vertex 1 X-coordinate
    3.9,                           ! Vertex 1 Y-coordinate
    2.6999999997206032,            ! Vertex 1 Z-coordinate
    5.399999999906868,             ! Vertex 2 X-coordinate
    3.9,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    2.6999999997206032,            ! Vertex 3 X-coordinate
    3.9,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    2.6999999997206032,            ! Vertex 4 X-coordinate
    3.9,                           ! Vertex 4 Y-coordinate
    2.6999999997206032;            ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block front_room storey 0 wall 0003_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    front_room,                    ! Zone Name
    surface,                       ! Outside Boundary Condition
    block hall_downstairs storey 0 wall 0001_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    1.8,                           ! Vertex 1 X-coordinate
    3.8999999999068677,            ! Vertex 1 Y-coordinate
    2.6999999997206032,            ! Vertex 1 Z-coordinate
    1.8,                           ! Vertex 2 X-coordinate
    3.8999999999068677,            ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    1.8,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    1.8,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.6999999997206032;            ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block front_room storey 0 wall 0004,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    front_room,                    ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    1.8,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    1.8,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    5.4,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    5.4,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block hall_downstairs storey 0 floor 0001,    ! Name
    floor,                         ! Surface Type
    groundfloor-construction,      ! Construction Name
    hall_downstairs,               ! Zone Name
    ground,                        ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    1.8,                           ! Vertex 1 X-coordinate
    3.9,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    1.8,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    3.9,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block hall_downstairs storey 0 roof 0001_1,    ! Name
    ceiling,                       ! Surface Type
    ceiling-construction,          ! Construction Name
    hall_downstairs,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    block hall_upstairs storey 0 floor 0001_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    1.7999999998137355,            ! Vertex 1 X-coordinate
    2.7999999998137355,            ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    1.7999999998137355,            ! Vertex 2 X-coordinate
    3.8999999999068677,            ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    3.8999999999068677,            ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    2.7999999998137355,            ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block hall_downstairs storey 0 roof 0001_2,    ! Name
    ceiling,                       ! Surface Type
    ceiling-construction,          ! Construction Name
    hall_downstairs,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bedroom_3 storey 0 floor 0001_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    1.7999999998137355,            ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    1.7999999998137355,            ! Vertex 2 X-coordinate
    2.7999999998137355,            ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    2.7999999998137355,            ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block hall_downstairs storey 0 wall 0001_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    hall_downstairs,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    block front_room storey 0 wall 0003_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    1.8,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.6999999997206032,            ! Vertex 1 Z-coordinate
    1.8,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    1.8,                           ! Vertex 3 X-coordinate
    3.8999999999068677,            ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    1.8,                           ! Vertex 4 X-coordinate
    3.8999999999068677,            ! Vertex 4 Y-coordinate
    2.6999999997206032;            ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block hall_downstairs storey 0 wall 0002_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    hall_downstairs,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    block kitchen storey 0 wall 0004_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    1.7999999998137355,            ! Vertex 1 X-coordinate
    3.9,                           ! Vertex 1 Y-coordinate
    2.6999999997206032,            ! Vertex 1 Z-coordinate
    1.7999999998137355,            ! Vertex 2 X-coordinate
    3.9,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    3.9,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    3.9,                           ! Vertex 4 Y-coordinate
    2.6999999997206032;            ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block hall_downstairs storey 0 wall 0003,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    hall_downstairs,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    3.9,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    3.9,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block hall_downstairs storey 0 wall 0004,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    hall_downstairs,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    1.8,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    1.8,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block hall_upstairs storey 0 floor 0001_1,    ! Name
    floor,                         ! Surface Type
    floor-construction,            ! Construction Name
    hall_upstairs,                 ! Zone Name
    surface,                       ! Outside Boundary Condition
    block hall_downstairs storey 0 roof 0001_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    1.7999999998137355,            ! Vertex 1 X-coordinate
    3.8999999999068677,            ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    1.7999999998137355,            ! Vertex 2 X-coordinate
    2.7999999998137355,            ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    2.7999999998137355,            ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    3.8999999999068677,            ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block hall_upstairs storey 0 floor 0001_2,    ! Name
    floor,                         ! Surface Type
    floor-construction,            ! Construction Name
    hall_upstairs,                 ! Zone Name
    surface,                       ! Outside Boundary Condition
    block kitchen storey 0 roof 0001_3,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.4499999997206032,            ! Vertex 1 X-coordinate
    5.199999999720603,             ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    2.4499999997206032,            ! Vertex 2 X-coordinate
    3.8999999999068677,            ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    1.7999999998137355,            ! Vertex 3 X-coordinate
    3.8999999999068677,            ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    3.8999999999068677,            ! Vertex 4 Y-coordinate
    2.7,                           ! Vertex 4 Z-coordinate
    0.0,                           ! Vertex 5 X-coordinate
    5.199999999720603,             ! Vertex 5 Y-coordinate
    2.7;                           ! Vertex 5 Z-coordinate


BuildingSurface:Detailed,
    block hall_upstairs storey 0 floor 0001_3,    ! Name
    floor,                         ! Surface Type
    floor-construction,            ! Construction Name
    hall_upstairs,                 ! Zone Name
    surface,                       ! Outside Boundary Condition
    block front_room storey 0 roof 0001_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.4499999997206032,            ! Vertex 1 X-coordinate
    3.8999999999068677,            ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    2.4499999997206032,            ! Vertex 2 X-coordinate
    2.7999999998137355,            ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    1.7999999998137355,            ! Vertex 3 X-coordinate
    2.7999999998137355,            ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    1.7999999998137355,            ! Vertex 4 X-coordinate
    3.8999999999068677,            ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block hall_upstairs storey 0 roof 0001,    ! Name
    roof,                          ! Surface Type
    roof-construction,             ! Construction Name
    hall_upstairs,                 ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.45,                          ! Vertex 1 X-coordinate
    2.8,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    2.45,                          ! Vertex 2 X-coordinate
    5.2,                           ! Vertex 2 Y-coordinate
    5.4,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    5.2,                           ! Vertex 3 Y-coordinate
    5.4,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    2.8,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block hall_upstairs storey 0 wall 0001_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    hall_upstairs,                 ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bedroom_1 storey 0 wall 0003_2,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.45,                          ! Vertex 1 X-coordinate
    2.7999999998137355,            ! Vertex 1 Y-coordinate
    5.399999999906868,             ! Vertex 1 Z-coordinate
    2.45,                          ! Vertex 2 X-coordinate
    2.7999999998137355,            ! Vertex 2 Y-coordinate
    2.6999999997206032,            ! Vertex 2 Z-coordinate
    2.45,                          ! Vertex 3 X-coordinate
    5.199999999720603,             ! Vertex 3 Y-coordinate
    2.6999999997206032,            ! Vertex 3 Z-coordinate
    2.45,                          ! Vertex 4 X-coordinate
    5.199999999720603,             ! Vertex 4 Y-coordinate
    5.399999999906868;             ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block hall_upstairs storey 0 wall 0002_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    hall_upstairs,                 ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bathroom storey 0 wall 0004_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.4499999997206032,            ! Vertex 1 X-coordinate
    5.2,                           ! Vertex 1 Y-coordinate
    5.399999999906868,             ! Vertex 1 Z-coordinate
    2.4499999997206032,            ! Vertex 2 X-coordinate
    5.2,                           ! Vertex 2 Y-coordinate
    2.6999999997206032,            ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    5.2,                           ! Vertex 3 Y-coordinate
    2.6999999997206032,            ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    5.2,                           ! Vertex 4 Y-coordinate
    5.399999999906868;             ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block hall_upstairs storey 0 wall 0003,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    hall_upstairs,                 ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    5.2,                           ! Vertex 1 Y-coordinate
    5.4,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    5.2,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    2.8,                           ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    2.8,                           ! Vertex 4 Y-coordinate
    5.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block hall_upstairs storey 0 wall 0004_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    hall_upstairs,                 ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bedroom_3 storey 0 wall 0002_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    2.8,                           ! Vertex 1 Y-coordinate
    5.399999999906868,             ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    2.8,                           ! Vertex 2 Y-coordinate
    2.6999999997206032,            ! Vertex 2 Z-coordinate
    2.4499999997206032,            ! Vertex 3 X-coordinate
    2.8,                           ! Vertex 3 Y-coordinate
    2.6999999997206032,            ! Vertex 3 Z-coordinate
    2.4499999997206032,            ! Vertex 4 X-coordinate
    2.8,                           ! Vertex 4 Y-coordinate
    5.399999999906868;             ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block kitchen storey 0 floor 0001,    ! Name
    floor,                         ! Surface Type
    groundfloor-construction,      ! Construction Name
    kitchen,                       ! Zone Name
    ground,                        ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.7,                           ! Vertex 1 X-coordinate
    6.9,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    2.7,                           ! Vertex 2 X-coordinate
    3.9,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    3.9,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    6.9,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block kitchen storey 0 roof 0001_1,    ! Name
    ceiling,                       ! Surface Type
    ceiling-construction,          ! Construction Name
    kitchen,                       ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bedroom_2 storey 0 floor 0001_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.6999999997206032,            ! Vertex 1 X-coordinate
    5.199999999720603,             ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    2.6999999997206032,            ! Vertex 2 X-coordinate
    6.899999999906868,             ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    2.4499999997206032,            ! Vertex 3 X-coordinate
    6.899999999906868,             ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    2.4499999997206032,            ! Vertex 4 X-coordinate
    5.199999999720603,             ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block kitchen storey 0 roof 0001_2,    ! Name
    ceiling,                       ! Surface Type
    ceiling-construction,          ! Construction Name
    kitchen,                       ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bedroom_1 storey 0 floor 0001_2,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.6999999997206032,            ! Vertex 1 X-coordinate
    3.8999999999068677,            ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    2.6999999997206032,            ! Vertex 2 X-coordinate
    5.199999999720603,             ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    2.4499999997206032,            ! Vertex 3 X-coordinate
    5.199999999720603,             ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    2.4499999997206032,            ! Vertex 4 X-coordinate
    3.8999999999068677,            ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block kitchen storey 0 roof 0001_3,    ! Name
    ceiling,                       ! Surface Type
    ceiling-construction,          ! Construction Name
    kitchen,                       ! Zone Name
    surface,                       ! Outside Boundary Condition
    block hall_upstairs storey 0 floor 0001_2,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.4499999997206032,            ! Vertex 1 X-coordinate
    3.8999999999068677,            ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    2.4499999997206032,            ! Vertex 2 X-coordinate
    5.199999999720603,             ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    5.199999999720603,             ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    3.8999999999068677,            ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block kitchen storey 0 roof 0001_4,    ! Name
    ceiling,                       ! Surface Type
    ceiling-construction,          ! Construction Name
    kitchen,                       ! Zone Name
    surface,                       ! Outside Boundary Condition
    block bathroom storey 0 floor 0001_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.4499999997206032,            ! Vertex 1 X-coordinate
    5.199999999720603,             ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    2.4499999997206032,            ! Vertex 2 X-coordinate
    6.899999999906868,             ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    6.899999999906868,             ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    5.199999999720603,             ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block kitchen storey 0 wall 0001_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    kitchen,                       ! Zone Name
    surface,                       ! Outside Boundary Condition
    block backroom storey 0 wall 0003_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.7,                           ! Vertex 1 X-coordinate
    3.8999999999068677,            ! Vertex 1 Y-coordinate
    2.6999999997206032,            ! Vertex 1 Z-coordinate
    2.7,                           ! Vertex 2 X-coordinate
    3.8999999999068677,            ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    2.7,                           ! Vertex 3 X-coordinate
    6.899999999906868,             ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    2.7,                           ! Vertex 4 X-coordinate
    6.899999999906868,             ! Vertex 4 Y-coordinate
    2.6999999997206032;            ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block kitchen storey 0 wall 0002,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    kitchen,                       ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    2.7,                           ! Vertex 1 X-coordinate
    6.9,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    2.7,                           ! Vertex 2 X-coordinate
    6.9,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    6.9,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    6.9,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block kitchen storey 0 wall 0003,    ! Name
    wall,                          ! Surface Type
    wall-construction,             ! Construction Name
    kitchen,                       ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.9,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.9,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    3.9,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    3.9,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block kitchen storey 0 wall 0004_1,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    kitchen,                       ! Zone Name
    surface,                       ! Outside Boundary Condition
    block hall_downstairs storey 0 wall 0002_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    3.9,                           ! Vertex 1 Y-coordinate
    2.6999999997206032,            ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    3.9,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    1.7999999998137355,            ! Vertex 3 X-coordinate
    3.9,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    1.7999999998137355,            ! Vertex 4 X-coordinate
    3.9,                           ! Vertex 4 Y-coordinate
    2.6999999997206032;            ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    block kitchen storey 0 wall 0004_2,    ! Name
    wall,                          ! Surface Type
    internalwall-construction,     ! Construction Name
    kitchen,                       ! Zone Name
    surface,                       ! Outside Boundary Condition
    block front_room storey 0 wall 0002_1,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    autocalculate,                 ! Number of Vertices
    1.7999999998137355,            ! Vertex 1 X-coordinate
    3.9,                           ! Vertex 1 Y-coordinate
    2.6999999997206032,            ! Vertex 1 Z-coordinate
    1.7999999998137355,            ! Vertex 2 X-coordinate
    3.9,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    2.6999999997206032,            ! Vertex 3 X-coordinate
    3.9,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    2.6999999997206032,            ! Vertex 4 X-coordinate
    3.9,                           ! Vertex 4 Y-coordinate
    2.6999999997206032;            ! Vertex 4 Z-coordinate


Connector:Mixer,
    main hot water loop demand mixer,    ! Name
    main hot water loop demand outlet branch,    ! Outlet Branch Name
    main hot water loop demand bypass branch,    ! Inlet Branch 1 Name
    hall_downstairs-heating branch,! Inlet Branch 2 Name
    front_room-heating branch,     ! Inlet Branch 3 Name
    kitchen-heating branch,        ! Inlet Branch 4 Name
    backroom-heating branch,       ! Inlet Branch 5 Name
    bedroom_3-heating branch,      ! Inlet Branch 6 Name
    bedroom_1-heating branch,      ! Inlet Branch 7 Name
    hall_upstairs-heating branch,  ! Inlet Branch 8 Name
    bathroom-heating branch,       ! Inlet Branch 9 Name
    bedroom_2-heating branch;      ! Inlet Branch 10 Name


Connector:Mixer,
    main hot water loop supply mixer,    ! Name
    main hot water loop supply outlet branch,    ! Outlet Branch Name
    main boiler branch,            ! Inlet Branch 1 Name
    main hot water loop supply bypass branch;    ! Inlet Branch 2 Name


Connector:Splitter,
    main hot water loop demand splitter,    ! Name
    main hot water loop demand inlet branch,    ! Inlet Branch Name
    main hot water loop demand bypass branch,    ! Outlet Branch 1 Name
    hall_downstairs-heating branch,! Outlet Branch 2 Name
    front_room-heating branch,     ! Outlet Branch 3 Name
    kitchen-heating branch,        ! Outlet Branch 4 Name
    backroom-heating branch,       ! Outlet Branch 5 Name
    bedroom_3-heating branch,      ! Outlet Branch 6 Name
    bedroom_1-heating branch,      ! Outlet Branch 7 Name
    hall_upstairs-heating branch,  ! Outlet Branch 8 Name
    bathroom-heating branch,       ! Outlet Branch 9 Name
    bedroom_2-heating branch;      ! Outlet Branch 10 Name


Connector:Splitter,
    main hot water loop supply splitter,    ! Name
    main hot water loop supply inlet branch,    ! Inlet Branch Name
    main boiler branch,            ! Outlet Branch 1 Name
    main hot water loop supply bypass branch;    ! Outlet Branch 2 Name


ConnectorList,
    main hot water loop demand side connectors,    ! Name
    connector:splitter,            ! Connector 1 Object Type
    main hot water loop demand splitter,    ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    main hot water loop demand mixer;    ! Connector 2 Name


ConnectorList,
    main hot water loop supply side connectors,    ! Name
    connector:splitter,            ! Connector 1 Object Type
    main hot water loop supply splitter,    ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    main hot water loop supply mixer;    ! Connector 2 Name


Construction,
    adiabatic wall-construction,   ! Name
    brickwork_outer_code-adiabatic wall-0.22,    ! Outside Layer
    plaster_dense_code-adiabatic wall-0.013,    ! Layer 2
    adiabatic_insulation-adiabatic wall-1.0;    ! Layer 3


Construction,
    ceiling-construction,          ! Name
    carpet_and_fibrous_pad_code-floor-0.01,    ! Outside Layer
    floor_boards_code-floor-0.018, ! Layer 2
    joists_code-floor-0.12,        ! Layer 3
    painted_plaster_code-floor-0.013;    ! Layer 4


Construction,
    double glazing,                ! Name
    clear_6mm_code,                ! Outside Layer
    air,                           ! Layer 2
    clear_6mm_code;                ! Layer 3


Construction,
    floor-construction,            ! Name
    painted_plaster_code-floor-0.013,    ! Outside Layer
    joists_code-floor-0.12,        ! Layer 2
    floor_boards_code-floor-0.018, ! Layer 3
    carpet_and_fibrous_pad_code-floor-0.01;    ! Layer 4


Construction,
    furniture-construction,        ! Name
    wood_plastic_code-furniture-0.0254;    ! Outside Layer


Construction,
    groundfloor-construction,      ! Name
    joists_code-groundfloor-0.12,  ! Outside Layer
    floor_boards_code-groundfloor-0.018,    ! Layer 2
    carpet_and_fibrous_pad_code-groundfloor-0.01;    ! Layer 3


Construction,
    internalwall-construction,     ! Name
    painted_plaster_code-internalwall-0.0027,    ! Outside Layer
    brick_code-internalwall-0.22,  ! Layer 2
    painted_plaster_code-internalwall-0.0027;    ! Layer 3


Construction,
    roof-construction,             ! Name
    f14_slate_or_tile_code-roof-0.0127,    ! Outside Layer
    joists_with_100mm_insulation_code-roof-0.05,    ! Layer 2
    painted_plaster_code-roof-0.019;    ! Layer 3


Construction,
    subfloor-construction,         ! Name
    alluvial_clay_code-subfloor-0.5;    ! Outside Layer


Construction,
    wall-construction,             ! Name
    brickwork_outer_code-wall-0.22,! Outside Layer
    plaster_dense_code-wall-0.013; ! Layer 2


Curve:Biquadratic,
    boiler efficiency curve,       ! Name
    1.124970374,                   ! Coefficient1 Constant
    0.014963852,                   ! Coefficient2 x
    -0.02599835,                   ! Coefficient3 x**2
    0.0,                           ! Coefficient4 y
    -1.40464e-06,                  ! Coefficient5 y**2
    -0.00153624,                   ! Coefficient6 x*y
    0.1,                           ! Minimum Value of x
    1.0,                           ! Maximum Value of x
    30.0,                          ! Minimum Value of y
    85.0,                          ! Maximum Value of y
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    dimensionless,                 ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Cubic,
    defaultfaneffratiocurve,       ! Name
    0.33856828,                    ! Coefficient1 Constant
    1.72644131,                    ! Coefficient2 x
    -1.49280132,                   ! Coefficient3 x**2
    0.42776208,                    ! Coefficient4 x**3
    0.5,                           ! Minimum Value of x
    1.5,                           ! Maximum Value of x
    0.3,                           ! Minimum Curve Output
    1.0;                           ! Maximum Curve Output


Curve:Exponent,
    defaultfanpowerratiocurve,     ! Name
    0.0,                           ! Coefficient1 Constant
    1.0,                           ! Coefficient2 Constant
    3.0,                           ! Coefficient3 Constant
    0.0,                           ! Minimum Value of x
    1.5,                           ! Maximum Value of x
    0.01,                          ! Minimum Curve Output
    1.5;                           ! Maximum Curve Output


Curve:Linear,
    100p efficient,                ! Name
    1.0,                           ! Coefficient1 Constant
    0.0,                           ! Coefficient2 x
    0.0,                           ! Minimum Value of x
    1.0;                           ! Maximum Value of x


DesignSpecification:OutdoorAir,
    designspec outdoorair,         ! Name
    flow/person,                   ! Outdoor Air Method
    0.00944,                       ! Outdoor Air Flow per Person
    0.0,                           ! Outdoor Air Flow per Zone Floor Area
    0.0,                           ! Outdoor Air Flow per Zone
    0.0;                           ! Outdoor Air Flow Air Changes per Hour


ElectricEquipment,
    backroom-equipment,            ! Name
    backroom,                      ! Zone or ZoneList Name
    equipment-schedule,            ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    General;                       ! End-Use Subcategory


ElectricEquipment,
    bathroom-equipment,            ! Name
    bathroom,                      ! Zone or ZoneList Name
    equipment-schedule,            ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    General;                       ! End-Use Subcategory


ElectricEquipment,
    bedroom_1-equipment,           ! Name
    bedroom_1,                     ! Zone or ZoneList Name
    equipment-schedule,            ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    General;                       ! End-Use Subcategory


ElectricEquipment,
    bedroom_2-equipment,           ! Name
    bedroom_2,                     ! Zone or ZoneList Name
    equipment-schedule,            ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    General;                       ! End-Use Subcategory


ElectricEquipment,
    bedroom_3-equipment,           ! Name
    bedroom_3,                     ! Zone or ZoneList Name
    equipment-schedule,            ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    General;                       ! End-Use Subcategory


ElectricEquipment,
    front_room-equipment,          ! Name
    front_room,                    ! Zone or ZoneList Name
    equipment-schedule,            ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    General;                       ! End-Use Subcategory


ElectricEquipment,
    hall_downstairs-equipment,     ! Name
    hall_downstairs,               ! Zone or ZoneList Name
    equipment-schedule,            ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    General;                       ! End-Use Subcategory


ElectricEquipment,
    hall_upstairs-equipment,       ! Name
    hall_upstairs,                 ! Zone or ZoneList Name
    equipment-schedule,            ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    General;                       ! End-Use Subcategory


ElectricEquipment,
    kitchen-equipment,             ! Name
    kitchen,                       ! Zone or ZoneList Name
    equipment-schedule,            ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    General;                       ! End-Use Subcategory


EnvironmentalImpactFactors,
    0.3,                           ! District Heating Efficiency
    3.0,                           ! District Cooling COP
    0.25,                          ! Steam Conversion Efficiency
    298.0,                         ! Total Carbon Equivalent Emission Factor From N2O
    25.0,                          ! Total Carbon Equivalent Emission Factor From CH4
    1.0;                           ! Total Carbon Equivalent Emission Factor From CO2


ExternalInterface,
    ptolemyserver;                 ! Name of External Interface


ExternalInterface:Schedule,
    backroom-thermostat dual sp control-heating-ext,    ! Name
    ,                              ! Schedule Type Limits Name
    20.0;                          ! Initial Value


ExternalInterface:Schedule,
    backroom-ventilation-ext,      ! Name
    ,                              ! Schedule Type Limits Name
    0.0;                           ! Initial Value


ExternalInterface:Schedule,
    bathroom-thermostat dual sp control-heating-ext,    ! Name
    ,                              ! Schedule Type Limits Name
    20.0;                          ! Initial Value


ExternalInterface:Schedule,
    bathroom-ventilation-ext,      ! Name
    ,                              ! Schedule Type Limits Name
    0.0;                           ! Initial Value


ExternalInterface:Schedule,
    bedroom_1-thermostat dual sp control-heating-ext,    ! Name
    ,                              ! Schedule Type Limits Name
    20.0;                          ! Initial Value


ExternalInterface:Schedule,
    bedroom_1-ventilation-ext,     ! Name
    ,                              ! Schedule Type Limits Name
    0.0;                           ! Initial Value


ExternalInterface:Schedule,
    bedroom_2-thermostat dual sp control-heating-ext,    ! Name
    ,                              ! Schedule Type Limits Name
    20.0;                          ! Initial Value


ExternalInterface:Schedule,
    bedroom_2-ventilation-ext,     ! Name
    ,                              ! Schedule Type Limits Name
    0.0;                           ! Initial Value


ExternalInterface:Schedule,
    bedroom_3-thermostat dual sp control-heating-ext,    ! Name
    ,                              ! Schedule Type Limits Name
    20.0;                          ! Initial Value


ExternalInterface:Schedule,
    bedroom_3-ventilation-ext,     ! Name
    ,                              ! Schedule Type Limits Name
    0.0;                           ! Initial Value


ExternalInterface:Schedule,
    front_room-thermostat dual sp control-heating-ext,    ! Name
    ,                              ! Schedule Type Limits Name
    20.0;                          ! Initial Value


ExternalInterface:Schedule,
    front_room-ventilation-ext,    ! Name
    ,                              ! Schedule Type Limits Name
    0.0;                           ! Initial Value


ExternalInterface:Schedule,
    hall_downstairs-thermostat dual sp control-heating-ext,    ! Name
    ,                              ! Schedule Type Limits Name
    20.0;                          ! Initial Value


ExternalInterface:Schedule,
    hall_downstairs-ventilation-ext,    ! Name
    ,                              ! Schedule Type Limits Name
    0.0;                           ! Initial Value


ExternalInterface:Schedule,
    hall_upstairs-thermostat dual sp control-heating-ext,    ! Name
    ,                              ! Schedule Type Limits Name
    20.0;                          ! Initial Value


ExternalInterface:Schedule,
    hall_upstairs-ventilation-ext, ! Name
    ,                              ! Schedule Type Limits Name
    0.0;                           ! Initial Value


ExternalInterface:Schedule,
    kitchen-thermostat dual sp control-heating-ext,    ! Name
    ,                              ! Schedule Type Limits Name
    20.0;                          ! Initial Value


ExternalInterface:Schedule,
    kitchen-ventilation-ext,       ! Name
    ,                              ! Schedule Type Limits Name
    0.0;                           ! Initial Value


FuelFactors,
    electricity,                   ! Existing Fuel Resource Name
    ,                              ! Units of Measure
    ,                              ! Energy per Unit Factor
    ,                              ! Source Energy Factor
    ,                              ! Source Energy Schedule Name
    0.2777777777777778,            ! CO2 Emission Factor
    grid carbon intensity schedule;! CO2 Emission Factor Schedule Name


FuelFactors,
    naturalgas,                    ! Existing Fuel Resource Name
    ,                              ! Units of Measure
    ,                              ! Energy per Unit Factor
    1.0,                           ! Source Energy Factor
    ,                              ! Source Energy Schedule Name
    52.0;                          ! CO2 Emission Factor


GlobalGeometryRules,
    upperleftcorner,               ! Starting Vertex Position
    counterclockwise,              ! Vertex Entry Direction
    relative;                      ! Coordinate System


InternalMass,
    intmass-furniture-backroom,    ! Name
    furniture-construction,        ! Construction Name
    backroom,                      ! Zone or ZoneList Name
    8.541901012373454;             ! Surface Area


InternalMass,
    intmass-furniture-bathroom,    ! Name
    furniture-construction,        ! Construction Name
    bathroom,                      ! Zone or ZoneList Name
    4.39222440944882;              ! Surface Area


InternalMass,
    intmass-furniture-bedroom_1,   ! Name
    furniture-construction,        ! Construction Name
    bedroom_1,                     ! Zone or ZoneList Name
    16.176884139482567;            ! Surface Area


InternalMass,
    intmass-furniture-bedroom_2,   ! Name
    furniture-construction,        ! Construction Name
    bedroom_2,                     ! Zone or ZoneList Name
    5.2885967379077625;            ! Surface Area


InternalMass,
    intmass-furniture-bedroom_3,   ! Name
    furniture-construction,        ! Construction Name
    bedroom_3,                     ! Zone or ZoneList Name
    7.234251968503938;             ! Surface Area


InternalMass,
    intmass-furniture-front_room,  ! Name
    furniture-construction,        ! Construction Name
    front_room,                    ! Zone or ZoneList Name
    14.805961754780654;            ! Surface Area


InternalMass,
    intmass-furniture-hall_downstairs,    ! Name
    furniture-construction,        ! Construction Name
    hall_downstairs,               ! Zone or ZoneList Name
    7.402980877390326;             ! Surface Area


InternalMass,
    intmass-furniture-hall_upstairs,    ! Name
    furniture-construction,        ! Construction Name
    hall_upstairs,                 ! Zone or ZoneList Name
    6.2007874015748055;            ! Surface Area


InternalMass,
    intmass-furniture-kitchen,     ! Name
    furniture-construction,        ! Construction Name
    kitchen,                       ! Zone or ZoneList Name
    8.541901012373454;             ! Surface Area


InternalMass,
    intmass-partitions-backroom,   ! Name
    internalwall-construction,     ! Construction Name
    backroom,                      ! Zone or ZoneList Name
    8.100000000000001;             ! Surface Area


InternalMass,
    intmass-partitions-bathroom,   ! Name
    internalwall-construction,     ! Construction Name
    bathroom,                      ! Zone or ZoneList Name
    4.165000000000001;             ! Surface Area


InternalMass,
    intmass-partitions-bedroom_1,  ! Name
    internalwall-construction,     ! Construction Name
    bedroom_1,                     ! Zone or ZoneList Name
    15.340000000000002;            ! Surface Area


InternalMass,
    intmass-partitions-bedroom_2,  ! Name
    internalwall-construction,     ! Construction Name
    bedroom_2,                     ! Zone or ZoneList Name
    5.015000000000001;             ! Surface Area


InternalMass,
    intmass-partitions-bedroom_3,  ! Name
    internalwall-construction,     ! Construction Name
    bedroom_3,                     ! Zone or ZoneList Name
    6.86;                          ! Surface Area


InternalMass,
    intmass-partitions-front_room, ! Name
    internalwall-construction,     ! Construction Name
    front_room,                    ! Zone or ZoneList Name
    14.040000000000001;            ! Surface Area


InternalMass,
    intmass-partitions-hall_downstairs,    ! Name
    internalwall-construction,     ! Construction Name
    hall_downstairs,               ! Zone or ZoneList Name
    7.02;                          ! Surface Area


InternalMass,
    intmass-partitions-hall_upstairs,    ! Name
    internalwall-construction,     ! Construction Name
    hall_upstairs,                 ! Zone or ZoneList Name
    5.880000000000002;             ! Surface Area


InternalMass,
    intmass-partitions-kitchen,    ! Name
    internalwall-construction,     ! Construction Name
    kitchen,                       ! Zone or ZoneList Name
    8.100000000000001;             ! Surface Area


Lights,
    backroom-lights,               ! Name
    backroom,                      ! Zone or ZoneList Name
    lighting-schedule,             ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    0.0,                           ! Lighting Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    General,                       ! End-Use Subcategory
    no,                            ! Return Air Fraction Calculated from Plenum Temperature
    0.0,                           ! Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                           ! Return Air Fraction Function of Plenum Temperature Coefficient 2


Lights,
    bathroom-lights,               ! Name
    bathroom,                      ! Zone or ZoneList Name
    lighting-schedule,             ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    0.0,                           ! Lighting Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    General,                       ! End-Use Subcategory
    no,                            ! Return Air Fraction Calculated from Plenum Temperature
    0.0,                           ! Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                           ! Return Air Fraction Function of Plenum Temperature Coefficient 2


Lights,
    bedroom_1-lights,              ! Name
    bedroom_1,                     ! Zone or ZoneList Name
    lighting-schedule,             ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    0.0,                           ! Lighting Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    General,                       ! End-Use Subcategory
    no,                            ! Return Air Fraction Calculated from Plenum Temperature
    0.0,                           ! Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                           ! Return Air Fraction Function of Plenum Temperature Coefficient 2


Lights,
    bedroom_2-lights,              ! Name
    bedroom_2,                     ! Zone or ZoneList Name
    lighting-schedule,             ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    0.0,                           ! Lighting Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    General,                       ! End-Use Subcategory
    no,                            ! Return Air Fraction Calculated from Plenum Temperature
    0.0,                           ! Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                           ! Return Air Fraction Function of Plenum Temperature Coefficient 2


Lights,
    bedroom_3-lights,              ! Name
    bedroom_3,                     ! Zone or ZoneList Name
    lighting-schedule,             ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    0.0,                           ! Lighting Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    General,                       ! End-Use Subcategory
    no,                            ! Return Air Fraction Calculated from Plenum Temperature
    0.0,                           ! Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                           ! Return Air Fraction Function of Plenum Temperature Coefficient 2


Lights,
    front_room-lights,             ! Name
    front_room,                    ! Zone or ZoneList Name
    lighting-schedule,             ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    0.0,                           ! Lighting Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    General,                       ! End-Use Subcategory
    no,                            ! Return Air Fraction Calculated from Plenum Temperature
    0.0,                           ! Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                           ! Return Air Fraction Function of Plenum Temperature Coefficient 2


Lights,
    hall_downstairs-lights,        ! Name
    hall_downstairs,               ! Zone or ZoneList Name
    lighting-schedule,             ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    0.0,                           ! Lighting Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    General,                       ! End-Use Subcategory
    no,                            ! Return Air Fraction Calculated from Plenum Temperature
    0.0,                           ! Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                           ! Return Air Fraction Function of Plenum Temperature Coefficient 2


Lights,
    hall_upstairs-lights,          ! Name
    hall_upstairs,                 ! Zone or ZoneList Name
    lighting-schedule,             ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    0.0,                           ! Lighting Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    General,                       ! End-Use Subcategory
    no,                            ! Return Air Fraction Calculated from Plenum Temperature
    0.0,                           ! Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                           ! Return Air Fraction Function of Plenum Temperature Coefficient 2


Lights,
    kitchen-lights,                ! Name
    kitchen,                       ! Zone or ZoneList Name
    lighting-schedule,             ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    0.0,                           ! Lighting Level
    0.0,                           ! Watts per Zone Floor Area
    0.0,                           ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    General,                       ! End-Use Subcategory
    no,                            ! Return Air Fraction Calculated from Plenum Temperature
    0.0,                           ! Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                           ! Return Air Fraction Function of Plenum Temperature Coefficient 2


Material,
    adiabatic_insulation-adiabatic wall-1.0,    ! Name
    rough,                         ! Roughness
    1.0,                           ! Thickness
    0.01,                          ! Conductivity
    10.0,                          ! Density
    100.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    alluvial_clay_code-subfloor-0.5,    ! Name
    rough,                         ! Roughness
    0.5,                           ! Thickness
    1.21,                          ! Conductivity
    1960.0,                        ! Density
    840.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    brick_code-internalwall-0.22,  ! Name
    mediumrough,                   ! Roughness
    0.22,                          ! Thickness
    0.72,                          ! Conductivity
    1920.0,                        ! Density
    835.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.93,                          ! Solar Absorptance
    0.93;                          ! Visible Absorptance


Material,
    brickwork_outer_code-adiabatic wall-0.22,    ! Name
    rough,                         ! Roughness
    0.22,                          ! Thickness
    0.76,                          ! Conductivity
    1700.0,                        ! Density
    800.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.8;                           ! Visible Absorptance


Material,
    brickwork_outer_code-wall-0.22,! Name
    rough,                         ! Roughness
    0.22,                          ! Thickness
    0.76,                          ! Conductivity
    1700.0,                        ! Density
    800.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.8;                           ! Visible Absorptance


Material,
    f14_slate_or_tile_code-roof-0.0127,    ! Name
    veryrough,                     ! Roughness
    0.0127,                        ! Thickness
    1.59,                          ! Conductivity
    1920.0,                        ! Density
    1260.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    floor_boards_code-floor-0.018, ! Name
    mediumsmooth,                  ! Roughness
    0.018,                         ! Thickness
    0.17,                          ! Conductivity
    600.0,                         ! Density
    1700.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    floor_boards_code-groundfloor-0.018,    ! Name
    mediumsmooth,                  ! Roughness
    0.018,                         ! Thickness
    0.17,                          ! Conductivity
    600.0,                         ! Density
    1700.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    joists_code-floor-0.12,        ! Name
    mediumsmooth,                  ! Roughness
    0.12,                          ! Thickness
    1.5,                           ! Conductivity
    60.0,                          ! Density
    170.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    joists_code-groundfloor-0.12,  ! Name
    mediumsmooth,                  ! Roughness
    0.12,                          ! Thickness
    1.5,                           ! Conductivity
    60.0,                          ! Density
    170.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    joists_with_100mm_insulation_code-roof-0.05,    ! Name
    mediumsmooth,                  ! Roughness
    0.05,                          ! Thickness
    0.043,                         ! Conductivity
    71.0,                          ! Density
    170.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    painted_plaster_code-floor-0.013,    ! Name
    mediumsmooth,                  ! Roughness
    0.013,                         ! Thickness
    0.58,                          ! Conductivity
    800.0,                         ! Density
    1090.0,                        ! Specific Heat
    0.96,                          ! Thermal Absorptance
    0.92,                          ! Solar Absorptance
    0.92;                          ! Visible Absorptance


Material,
    painted_plaster_code-internalwall-0.0027,    ! Name
    mediumsmooth,                  ! Roughness
    0.0027,                        ! Thickness
    0.58,                          ! Conductivity
    800.0,                         ! Density
    1090.0,                        ! Specific Heat
    0.96,                          ! Thermal Absorptance
    0.92,                          ! Solar Absorptance
    0.92;                          ! Visible Absorptance


Material,
    painted_plaster_code-roof-0.019,    ! Name
    mediumsmooth,                  ! Roughness
    0.019,                         ! Thickness
    0.58,                          ! Conductivity
    800.0,                         ! Density
    1090.0,                        ! Specific Heat
    0.96,                          ! Thermal Absorptance
    0.92,                          ! Solar Absorptance
    0.92;                          ! Visible Absorptance


Material,
    plaster_dense_code-adiabatic wall-0.013,    ! Name
    rough,                         ! Roughness
    0.013,                         ! Thickness
    0.1,                           ! Conductivity
    1300.0,                        ! Density
    1000.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.5,                           ! Solar Absorptance
    0.5;                           ! Visible Absorptance


Material,
    plaster_dense_code-wall-0.013, ! Name
    rough,                         ! Roughness
    0.013,                         ! Thickness
    0.1,                           ! Conductivity
    1300.0,                        ! Density
    1000.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.5,                           ! Solar Absorptance
    0.5;                           ! Visible Absorptance


Material,
    wood_plastic_code-furniture-0.0254,    ! Name
    smooth,                        ! Roughness
    0.0254,                        ! Thickness
    0.5,                           ! Conductivity
    800.0,                         ! Density
    1400.0,                        ! Specific Heat
    0.95,                          ! Thermal Absorptance
    0.78,                          ! Solar Absorptance
    0.78;                          ! Visible Absorptance


Material:NoMass,
    carpet_and_fibrous_pad_code-floor-0.01,    ! Name
    rough,                         ! Roughness
    0.37,                          ! Thermal Resistance
    0.95,                          ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    carpet_and_fibrous_pad_code-groundfloor-0.01,    ! Name
    rough,                         ! Roughness
    0.37,                          ! Thermal Resistance
    0.95,                          ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


NodeList,
    main hot water loop supply setpoint nodes,    ! Name
    main boiler outlet,            ! Node 1 Name
    main hot water loop supply outlet;    ! Node 2 Name


Output:Table:SummaryReports,
    allsummary;                    ! Report 1 Name


Output:Variable,
    *,                             ! Key Value
    Facility Net Purchased Electricity Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Facility Total Purchased Electricity Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Diffuse Solar Radiation Rate per Area,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Direct Solar Radiation Rate per Area,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Drybulb Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Rain Status,              ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Wind Speed,               ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    1 Hour Temperature Forecast Schedule,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Electricity Pricing Schedule,  ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Gas Pricing Schedule,          ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Site,                          ! Key Value
    Environmental Impact NaturalGas Source Energy,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    Site,                          ! Key Value
    Environmental Impact Total CO2 Emissions Carbon Equivalent Mass,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    backroom,                      ! Key Value
    Zone Air CO2 Concentration,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    backroom,                      ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    backroom,                      ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    backroom,                      ! Key Value
    Zone Operative Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    backroom,                      ! Key Value
    Zone People Occupant Count,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    backroom,                      ! Key Value
    Zone Ventilation Air Change Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    backroom-Thermostat Dual SP Control-HEATING-EXT,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    backroom-Ventilation-EXT,      ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bathroom,                      ! Key Value
    Zone Air CO2 Concentration,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bathroom,                      ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bathroom,                      ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bathroom,                      ! Key Value
    Zone Operative Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bathroom,                      ! Key Value
    Zone People Occupant Count,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bathroom,                      ! Key Value
    Zone Ventilation Air Change Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bathroom-Thermostat Dual SP Control-HEATING-EXT,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bathroom-Ventilation-EXT,      ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_1,                     ! Key Value
    Zone Air CO2 Concentration,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_1,                     ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_1,                     ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_1,                     ! Key Value
    Zone Operative Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_1,                     ! Key Value
    Zone People Occupant Count,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_1,                     ! Key Value
    Zone Ventilation Air Change Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_1-Thermostat Dual SP Control-HEATING-EXT,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_1-Ventilation-EXT,     ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_2,                     ! Key Value
    Zone Air CO2 Concentration,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_2,                     ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_2,                     ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_2,                     ! Key Value
    Zone Operative Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_2,                     ! Key Value
    Zone People Occupant Count,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_2,                     ! Key Value
    Zone Ventilation Air Change Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_2-Thermostat Dual SP Control-HEATING-EXT,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_2-Ventilation-EXT,     ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_3,                     ! Key Value
    Zone Air CO2 Concentration,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_3,                     ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_3,                     ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_3,                     ! Key Value
    Zone Operative Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_3,                     ! Key Value
    Zone People Occupant Count,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_3,                     ! Key Value
    Zone Ventilation Air Change Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_3-Thermostat Dual SP Control-HEATING-EXT,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    bedroom_3-Ventilation-EXT,     ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    front_room,                    ! Key Value
    Zone Air CO2 Concentration,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    front_room,                    ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    front_room,                    ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    front_room,                    ! Key Value
    Zone Operative Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    front_room,                    ! Key Value
    Zone People Occupant Count,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    front_room,                    ! Key Value
    Zone Ventilation Air Change Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    front_room-Thermostat Dual SP Control-HEATING-EXT,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    front_room-Ventilation-EXT,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_downstairs,               ! Key Value
    Zone Air CO2 Concentration,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_downstairs,               ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_downstairs,               ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_downstairs,               ! Key Value
    Zone Operative Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_downstairs,               ! Key Value
    Zone People Occupant Count,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_downstairs,               ! Key Value
    Zone Ventilation Air Change Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_downstairs-Thermostat Dual SP Control-HEATING-EXT,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_downstairs-Ventilation-EXT,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_upstairs,                 ! Key Value
    Zone Air CO2 Concentration,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_upstairs,                 ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_upstairs,                 ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_upstairs,                 ! Key Value
    Zone Operative Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_upstairs,                 ! Key Value
    Zone People Occupant Count,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_upstairs,                 ! Key Value
    Zone Ventilation Air Change Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_upstairs-Thermostat Dual SP Control-HEATING-EXT,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    hall_upstairs-Ventilation-EXT, ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    kitchen,                       ! Key Value
    Zone Air CO2 Concentration,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    kitchen,                       ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    kitchen,                       ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    kitchen,                       ! Key Value
    Zone Operative Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    kitchen,                       ! Key Value
    Zone People Occupant Count,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    kitchen,                       ! Key Value
    Zone Ventilation Air Change Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    kitchen-Thermostat Dual SP Control-HEATING-EXT,    ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    kitchen-Ventilation-EXT,       ! Key Value
    Schedule Value,                ! Variable Name
    timestep;                      ! Reporting Frequency


Output:VariableDictionary,
    regular;                       ! Key Field


OutputControl:Table:Style,
    html;                          ! Column Separator


People,
    backroom-people,               ! Name
    backroom,                      ! Zone or ZoneList Name
    occupancy-schedule-backroom,   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    4.0,                           ! Number of People
    4.0,                           ! People per Zone Floor Area
    4.0,                           ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity-schedule-backroom,    ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    ,                              ! Work Efficiency Schedule Name
    clothinginsulationschedule;    ! Clothing Insulation Calculation Method


People,
    bathroom-people,               ! Name
    bathroom,                      ! Zone or ZoneList Name
    occupancy-schedule-bathroom,   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    4.0,                           ! Number of People
    4.0,                           ! People per Zone Floor Area
    4.0,                           ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity-schedule-bathroom,    ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    ,                              ! Work Efficiency Schedule Name
    clothinginsulationschedule;    ! Clothing Insulation Calculation Method


People,
    bedroom_1-people,              ! Name
    bedroom_1,                     ! Zone or ZoneList Name
    occupancy-schedule-bedroom_1,  ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    4.0,                           ! Number of People
    4.0,                           ! People per Zone Floor Area
    4.0,                           ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity-schedule-bedroom_1,   ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    ,                              ! Work Efficiency Schedule Name
    clothinginsulationschedule;    ! Clothing Insulation Calculation Method


People,
    bedroom_2-people,              ! Name
    bedroom_2,                     ! Zone or ZoneList Name
    occupancy-schedule-bedroom_2,  ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    4.0,                           ! Number of People
    4.0,                           ! People per Zone Floor Area
    4.0,                           ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity-schedule-bedroom_2,   ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    ,                              ! Work Efficiency Schedule Name
    clothinginsulationschedule;    ! Clothing Insulation Calculation Method


People,
    bedroom_3-people,              ! Name
    bedroom_3,                     ! Zone or ZoneList Name
    occupancy-schedule-bedroom_3,  ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    4.0,                           ! Number of People
    4.0,                           ! People per Zone Floor Area
    4.0,                           ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity-schedule-bedroom_3,   ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    ,                              ! Work Efficiency Schedule Name
    clothinginsulationschedule;    ! Clothing Insulation Calculation Method


People,
    front_room-people,             ! Name
    front_room,                    ! Zone or ZoneList Name
    occupancy-schedule-front_room, ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    4.0,                           ! Number of People
    4.0,                           ! People per Zone Floor Area
    4.0,                           ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity-schedule-front_room,  ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    ,                              ! Work Efficiency Schedule Name
    clothinginsulationschedule;    ! Clothing Insulation Calculation Method


People,
    hall_downstairs-people,        ! Name
    hall_downstairs,               ! Zone or ZoneList Name
    occupancy-schedule-hall_downstairs,    ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    4.0,                           ! Number of People
    4.0,                           ! People per Zone Floor Area
    4.0,                           ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity-schedule-hall_downstairs,    ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    ,                              ! Work Efficiency Schedule Name
    clothinginsulationschedule;    ! Clothing Insulation Calculation Method


People,
    hall_upstairs-people,          ! Name
    hall_upstairs,                 ! Zone or ZoneList Name
    occupancy-schedule-hall_upstairs,    ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    4.0,                           ! Number of People
    4.0,                           ! People per Zone Floor Area
    4.0,                           ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity-schedule-hall_upstairs,    ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    ,                              ! Work Efficiency Schedule Name
    clothinginsulationschedule;    ! Clothing Insulation Calculation Method


People,
    kitchen-people,                ! Name
    kitchen,                       ! Zone or ZoneList Name
    occupancy-schedule-kitchen,    ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    4.0,                           ! Number of People
    4.0,                           ! People per Zone Floor Area
    4.0,                           ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity-schedule-kitchen,     ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    ,                              ! Work Efficiency Schedule Name
    clothinginsulationschedule;    ! Clothing Insulation Calculation Method


Pipe:Adiabatic,
    main hot water loop demand inlet pipe,    ! Name
    main hot water loop demand inlet,    ! Inlet Node Name
    main hot water loop demand inlet pipe outlet;    ! Outlet Node Name


Pipe:Adiabatic,
    main hot water loop demand outlet pipe,    ! Name
    main hot water loop demand outlet pipe inlet,    ! Inlet Node Name
    main hot water loop demand outlet;    ! Outlet Node Name


Pipe:Adiabatic,
    main hot water loop demand side bypass pipe,    ! Name
    main hot water loop demand bypass inlet,    ! Inlet Node Name
    main hot water loop demand bypass outlet;    ! Outlet Node Name


Pipe:Adiabatic,
    main hot water loop supply outlet pipe,    ! Name
    main hot water loop supply outlet pipe inlet,    ! Inlet Node Name
    main hot water loop supply outlet;    ! Outlet Node Name


Pipe:Adiabatic,
    main hot water loop supply side bypass pipe,    ! Name
    main hot water loop supply bypass inlet,    ! Inlet Node Name
    main hot water loop supply bypass outlet;    ! Outlet Node Name


PlantEquipmentList,
    main hot water loop all equipment,    ! Name
    boiler:hotwater,               ! Equipment 1 Object Type
    main boiler;                   ! Equipment 1 Name


PlantEquipmentOperation:HeatingLoad,
    main hot water loop operation all hours,    ! Name
    0.0,                           ! Load Range 1 Lower Limit
    1000000000000000.0,            ! Load Range 1 Upper Limit
    main hot water loop all equipment;    ! Range 1 Equipment List Name


PlantEquipmentOperationSchemes,
    main hot water loop operation, ! Name
    plantequipmentoperation:heatingload,    ! Control Scheme 1 Object Type
    main hot water loop operation all hours,    ! Control Scheme 1 Name
    always 1;                      ! Control Scheme 1 Schedule Name


PlantLoop,
    main hot water loop,           ! Name
    water,                         ! Fluid Type
    ,                              ! User Defined Fluid Type
    main hot water loop operation, ! Plant Equipment Operation Scheme Name
    main hot water loop supply outlet,    ! Loop Temperature Setpoint Node Name
    100.0,                         ! Maximum Loop Temperature
    10.0,                          ! Minimum Loop Temperature
    autosize,                      ! Maximum Loop Flow Rate
    0.0,                           ! Minimum Loop Flow Rate
    autosize,                      ! Plant Loop Volume
    main hot water loop supply inlet,    ! Plant Side Inlet Node Name
    main hot water loop supply outlet,    ! Plant Side Outlet Node Name
    main hot water loop supply side branches,    ! Plant Side Branch List Name
    main hot water loop supply side connectors,    ! Plant Side Connector List Name
    main hot water loop demand inlet,    ! Demand Side Inlet Node Name
    main hot water loop demand outlet,    ! Demand Side Outlet Node Name
    main hot water loop demand side branches,    ! Demand Side Branch List Name
    main hot water loop demand side connectors,    ! Demand Side Connector List Name
    sequentialload,                ! Load Distribution Scheme
    ,                              ! Availability Manager List Name
    singlesetpoint,                ! Plant Loop Demand Calculation Scheme
    none,                          ! Common Pipe Simulation
    none,                          ! Pressure Simulation Type
    2.0;                           ! Loop Circulation Time


Pump:ConstantSpeed,
    main hot water loop supply pump,    ! Name
    main hot water loop supply inlet,    ! Inlet Node Name
    main hot water loop pump outlet,    ! Outlet Node Name
    autosize,                      ! Design Flow Rate
    0.0,                           ! Design Pump Head
    autosize,                      ! Design Power Consumption
    0.9,                           ! Motor Efficiency
    0.0,                           ! Fraction of Motor Inefficiencies to Fluid Stream
    intermittent,                  ! Pump Control Type
    ,                              ! Pump Flow Rate Schedule Name
    ,                              ! Pump Curve Name
    ,                              ! Impeller Diameter
    ,                              ! Rotational Speed
    ,                              ! Zone Name
    ,                              ! Skin Loss Radiative Fraction
    powerperflowperpressure,       ! Design Power Sizing Method
    348701.1,                      ! Design Electric Power per Unit Flow Rate
    1.282051282,                   ! Design Shaft Power per Unit Flow Rate per Unit Head
    General;                       ! End-Use Subcategory


RunPeriod,
    run period 1,                  ! Name
    1,                             ! Begin Month
    1,                             ! Begin Day of Month
    2022.0,                        ! Begin Year
    12,                            ! End Month
    31,                            ! End Day of Month
    2022.0,                        ! End Year
    tuesday,                       ! Day of Week for Start Day
    yes,                           ! Use Weather File Holidays and Special Days
    yes,                           ! Use Weather File Daylight Saving Period
    no,                            ! Apply Weekend Holiday Rule
    yes,                           ! Use Weather File Rain Indicators
    yes;                           ! Use Weather File Snow Indicators


Schedule:Compact,
    45degrees,                     ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    45;                            ! Field 4


Schedule:Compact,
    activity-schedule-backroom,    ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    120;                           ! Field 4


Schedule:Compact,
    activity-schedule-bathroom,    ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    120;                           ! Field 4


Schedule:Compact,
    activity-schedule-bedroom_1,   ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 7:00,                   ! Field 3
    80.,                           ! Field 4
    until: 22:00,                  ! Field 5
    120.,                          ! Field 6
    until: 24:00,                  ! Field 7
    80.;                           ! Field 8


Schedule:Compact,
    activity-schedule-bedroom_2,   ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 7:00,                   ! Field 3
    80.,                           ! Field 4
    until: 22:00,                  ! Field 5
    120.,                          ! Field 6
    until: 24:00,                  ! Field 7
    80.;                           ! Field 8


Schedule:Compact,
    activity-schedule-bedroom_3,   ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 7:00,                   ! Field 3
    80.,                           ! Field 4
    until: 22:00,                  ! Field 5
    120.,                          ! Field 6
    until: 24:00,                  ! Field 7
    80.;                           ! Field 8


Schedule:Compact,
    activity-schedule-front_room,  ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    120;                           ! Field 4


Schedule:Compact,
    activity-schedule-hall_downstairs,    ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    120;                           ! Field 4


Schedule:Compact,
    activity-schedule-hall_upstairs,    ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    120;                           ! Field 4


Schedule:Compact,
    activity-schedule-kitchen,     ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    120;                           ! Field 4


Schedule:Compact,
    always 1,                      ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1;                             ! Field 4


Schedule:Compact,
    always 4,                      ! Name
    limits any number,             ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    4;                             ! Field 4


Schedule:Compact,
    always radiator temp,          ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    80;                            ! Field 4


Schedule:Compact,
    always radiator temp plus db,  ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    85;                            ! Field 4


Schedule:Compact,
    always-schedule,               ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.;                            ! Field 4


Schedule:Compact,
    backroom-cooling-setpoints,    ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    30.0;                          ! Field 4


Schedule:Compact,
    backroom-heating-setpoints,    ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    20.0;                          ! Field 4


Schedule:Compact,
    bathroom-cooling-setpoints,    ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    30.0;                          ! Field 4


Schedule:Compact,
    bathroom-heating-setpoints,    ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    20.0;                          ! Field 4


Schedule:Compact,
    bedroom_1-cooling-setpoints,   ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    30.0;                          ! Field 4


Schedule:Compact,
    bedroom_1-heating-setpoints,   ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    20.0;                          ! Field 4


Schedule:Compact,
    bedroom_2-cooling-setpoints,   ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    30.0;                          ! Field 4


Schedule:Compact,
    bedroom_2-heating-setpoints,   ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    20.0;                          ! Field 4


Schedule:Compact,
    bedroom_3-cooling-setpoints,   ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    30.0;                          ! Field 4


Schedule:Compact,
    bedroom_3-heating-setpoints,   ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    20.0;                          ! Field 4


Schedule:Compact,
    equipment-schedule,            ! Name
    ,                              ! Schedule Type Limits Name
    through: 1/31,                 ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.38,                          ! Field 4
    through: 2/28,                 ! Field 5
    for: alldays,                  ! Field 6
    until: 24:00,                  ! Field 7
    0.2,                           ! Field 8
    through: 11/30,                ! Field 9
    for: alldays,                  ! Field 10
    until: 24:00,                  ! Field 11
    0.1,                           ! Field 12
    through: 12/31,                ! Field 13
    for: alldays,                  ! Field 14
    until: 24:00,                  ! Field 15
    0.2;;                          ! Field 16


Schedule:Compact,
    front_room-cooling-setpoints,  ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    30.0;                          ! Field 4


Schedule:Compact,
    front_room-heating-setpoints,  ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    20.0;                          ! Field 4


Schedule:Compact,
    hall_downstairs-cooling-setpoints,    ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    30.0;                          ! Field 4


Schedule:Compact,
    hall_downstairs-heating-setpoints,    ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    20.0;                          ! Field 4


Schedule:Compact,
    hall_upstairs-cooling-setpoints,    ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    30.0;                          ! Field 4


Schedule:Compact,
    hall_upstairs-heating-setpoints,    ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    20.0;                          ! Field 4


Schedule:Compact,
    kitchen-cooling-setpoints,     ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    30.0;                          ! Field 4


Schedule:Compact,
    kitchen-heating-setpoints,     ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    20.0;                          ! Field 4


Schedule:Compact,
    lighting-schedule,             ! Name
    ,                              ! Schedule Type Limits Name
    through: 4/15,                 ! Field 1
    for: alldays,                  ! Field 2
    until: 2:00,                   ! Field 3
    0.4,                           ! Field 4
    until: 8:00,                   ! Field 5
    0.0,                           ! Field 6
    until:10:00,                   ! Field 7
    0.3,                           ! Field 8
    until:14:30,                   ! Field 9
    0.0,                           ! Field 10
    until:22:00,                   ! Field 11
    0.8,                           ! Field 12
    until:24:00,                   ! Field 13
    0.5,                           ! Field 14
    through: 10/15,                ! Field 15
    for: alldays,                  ! Field 16
    until: 2:00,                   ! Field 17
    0.4,                           ! Field 18
    until:19:00,                   ! Field 19
    0.0,                           ! Field 20
    until:22:00,                   ! Field 21
    0.8,                           ! Field 22
    until:24:00,                   ! Field 23
    0.5,                           ! Field 24
    through: 12/31,                ! Field 25
    for: alldays,                  ! Field 26
    until: 2:00,                   ! Field 27
    0.4,                           ! Field 28
    until: 8:00,                   ! Field 29
    0.0,                           ! Field 30
    until:10:00,                   ! Field 31
    0.3,                           ! Field 32
    until:14:30,                   ! Field 33
    0.0,                           ! Field 34
    until:22:00,                   ! Field 35
    0.8,                           ! Field 36
    until:24:00,                   ! Field 37
    0.5;;                          ! Field 38


Schedule:Compact,
    main hot water loop temperature schedule,    ! Name
    ,                              ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    80;                            ! Field 4


Schedule:Constant,
    outdoor co2 schedule,          ! Name
    ,                              ! Schedule Type Limits Name
    420.0;                         ! Hourly Value


Schedule:File,
    1 hour temperature forecast schedule,    ! Name
    any number,                    ! Schedule Type Limits Name
    building_model-external/temperature_forecast_1h.csv,    ! File Name
    1,                             ! Column Number
    0,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    yes,                           ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    electricity pricing schedule,  ! Name
    any number,                    ! Schedule Type Limits Name
    building_model-external/csv_agile_A_Eastern_England_2022.csv,    ! File Name
    2,                             ! Column Number
    1,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    yes,                           ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    gas pricing schedule,          ! Name
    any number,                    ! Schedule Type Limits Name
    building_model-external/csv_gastracker_A_Eastern_England_2022.csv,    ! File Name
    2,                             ! Column Number
    1,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    yes,                           ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    grid carbon intensity schedule,! Name
    any number,                    ! Schedule Type Limits Name
    building_model-external/grid_carbon_GB_10min_2022.csv,    ! File Name
    2,                             ! Column Number
    1,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    yes,                           ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    occupancy-schedule-backroom,   ! Name
    fraction,                      ! Schedule Type Limits Name
    building_model-external/occupancy_backroom.sch,    ! File Name
    1,                             ! Column Number
    0,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    occupancy-schedule-bathroom,   ! Name
    fraction,                      ! Schedule Type Limits Name
    building_model-external/occupancy_bathroom.sch,    ! File Name
    1,                             ! Column Number
    0,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    occupancy-schedule-bedroom_1,  ! Name
    fraction,                      ! Schedule Type Limits Name
    building_model-external/occupancy_bedroom_1.sch,    ! File Name
    1,                             ! Column Number
    0,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    occupancy-schedule-bedroom_2,  ! Name
    fraction,                      ! Schedule Type Limits Name
    building_model-external/occupancy_bedroom_2.sch,    ! File Name
    1,                             ! Column Number
    0,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    occupancy-schedule-bedroom_3,  ! Name
    fraction,                      ! Schedule Type Limits Name
    building_model-external/occupancy_bedroom_3.sch,    ! File Name
    1,                             ! Column Number
    0,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    occupancy-schedule-front_room, ! Name
    fraction,                      ! Schedule Type Limits Name
    building_model-external/occupancy_front_room.sch,    ! File Name
    1,                             ! Column Number
    0,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    occupancy-schedule-hall_downstairs,    ! Name
    fraction,                      ! Schedule Type Limits Name
    building_model-external/occupancy_hall_downstairs.sch,    ! File Name
    1,                             ! Column Number
    0,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    occupancy-schedule-hall_upstairs,    ! Name
    fraction,                      ! Schedule Type Limits Name
    building_model-external/occupancy_hall_upstairs.sch,    ! File Name
    1,                             ! Column Number
    0,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    occupancy-schedule-kitchen,    ! Name
    fraction,                      ! Schedule Type Limits Name
    building_model-external/occupancy_kitchen.sch,    ! File Name
    1,                             ! Column Number
    0,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


ScheduleTypeLimits,
    any number,                    ! Name
    ,                              ! Lower Limit Value
    ,                              ! Upper Limit Value
    ,                              ! Numeric Type
    dimensionless;                 ! Unit Type


ScheduleTypeLimits,
    fraction,                      ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    continuous,                    ! Numeric Type
    dimensionless;                 ! Unit Type


ScheduleTypeLimits,
    limits any number,             ! Name
    ,                              ! Lower Limit Value
    ,                              ! Upper Limit Value
    ,                              ! Numeric Type
    dimensionless;                 ! Unit Type


SetpointManager:Scheduled,
    main hot water loop temp manager,    ! Name
    temperature,                   ! Control Variable
    main hot water loop temperature schedule,    ! Schedule Name
    main hot water loop supply setpoint nodes;    ! Setpoint Node or NodeList Name


SimulationControl,
    yes,                           ! Do Zone Sizing Calculation
    yes,                           ! Do System Sizing Calculation
    yes,                           ! Do Plant Sizing Calculation
    no,                            ! Run Simulation for Sizing Periods
    yes,                           ! Run Simulation for Weather File Run Periods
    no,                            ! Do HVAC Sizing Simulation for Sizing Periods
    1;                             ! Maximum Number of HVAC Sizing Simulation Passes


Site:GroundTemperature:BuildingSurface,
    7.2,                           ! January Ground Temperature
    7.3,                           ! February Ground Temperature
    7.8,                           ! March Ground Temperature
    9.0,                           ! April Ground Temperature
    11.8,                          ! May Ground Temperature
    13.9,                          ! June Ground Temperature
    17.3,                          ! July Ground Temperature
    19.2,                          ! August Ground Temperature
    17.2,                          ! September Ground Temperature
    14.2,                          ! October Ground Temperature
    12.4,                          ! November Ground Temperature
    7.5;                           ! December Ground Temperature


Site:Location,
    cambridgeshire cc,             ! Name
    52.399,                        ! Latitude
    0.251,                         ! Longitude
    0.0,                           ! Time Zone
    23.4;                          ! Elevation


Sizing:Plant,
    main hot water loop,           ! Plant or Condenser Loop Name
    heating,                       ! Loop Type
    80.0,                          ! Design Loop Exit Temperature
    11.0,                          ! Loop Design Temperature Difference
    noncoincident,                 ! Sizing Option
    1;                             ! Zone Timesteps in Averaging Window


Sizing:Zone,
    backroom,                      ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.5,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    50.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,         ! Design Specification Outdoor Air Object Name
    1.25,                          ! Zone Heating Sizing Factor
    1.2,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0,                           ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


Sizing:Zone,
    bathroom,                      ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.5,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    50.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,         ! Design Specification Outdoor Air Object Name
    1.25,                          ! Zone Heating Sizing Factor
    1.2,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0,                           ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


Sizing:Zone,
    bedroom_1,                     ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.5,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    50.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,         ! Design Specification Outdoor Air Object Name
    1.25,                          ! Zone Heating Sizing Factor
    1.2,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0,                           ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


Sizing:Zone,
    bedroom_2,                     ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.5,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    50.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,         ! Design Specification Outdoor Air Object Name
    1.25,                          ! Zone Heating Sizing Factor
    1.2,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0,                           ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


Sizing:Zone,
    bedroom_3,                     ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.5,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    50.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,         ! Design Specification Outdoor Air Object Name
    1.25,                          ! Zone Heating Sizing Factor
    1.2,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0,                           ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


Sizing:Zone,
    front_room,                    ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.5,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    50.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,         ! Design Specification Outdoor Air Object Name
    1.25,                          ! Zone Heating Sizing Factor
    1.2,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0,                           ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


Sizing:Zone,
    hall_downstairs,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.5,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    50.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,         ! Design Specification Outdoor Air Object Name
    1.25,                          ! Zone Heating Sizing Factor
    1.2,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0,                           ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


Sizing:Zone,
    hall_upstairs,                 ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.5,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    50.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,         ! Design Specification Outdoor Air Object Name
    1.25,                          ! Zone Heating Sizing Factor
    1.2,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0,                           ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


Sizing:Zone,
    kitchen,                       ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.5,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    50.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    designspec outdoorair,         ! Design Specification Outdoor Air Object Name
    1.25,                          ! Zone Heating Sizing Factor
    1.2,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0,                           ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


SizingPeriod:DesignDay,
    cambridge.ap ann htg 99.6p condns db,    ! Name
    2,                             ! Month
    21,                            ! Day of Month
    winterdesignday,               ! Day Type
    -8.8,                          ! Maximum Dry-Bulb Temperature
    0.0,                           ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    -10.8,                         ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    101153.0,                      ! Barometric Pressure
    6.71,                          ! Wind Speed
    0.0,                           ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraeclearsky,                ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    0.0,                           ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    0.0,                           ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0.0,                           ! Sky Clearness
    ,                              ! Maximum Number Warmup Days
    fullresetatbeginenvironment;   ! Begin Environment Reset Mode


SurfaceConvectionAlgorithm:Inside,
    simple;                        ! Algorithm


ThermostatSetpoint:DualSetpoint,
    backroom-thermostat dual sp control,    ! Name
    backroom-thermostat dual sp control-heating-ext,    ! Heating Setpoint Temperature Schedule Name
    backroom-cooling-setpoints;    ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    bathroom-thermostat dual sp control,    ! Name
    bathroom-thermostat dual sp control-heating-ext,    ! Heating Setpoint Temperature Schedule Name
    bathroom-cooling-setpoints;    ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    bedroom_1-thermostat dual sp control,    ! Name
    bedroom_1-thermostat dual sp control-heating-ext,    ! Heating Setpoint Temperature Schedule Name
    bedroom_1-cooling-setpoints;   ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    bedroom_2-thermostat dual sp control,    ! Name
    bedroom_2-thermostat dual sp control-heating-ext,    ! Heating Setpoint Temperature Schedule Name
    bedroom_2-cooling-setpoints;   ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    bedroom_3-thermostat dual sp control,    ! Name
    bedroom_3-thermostat dual sp control-heating-ext,    ! Heating Setpoint Temperature Schedule Name
    bedroom_3-cooling-setpoints;   ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    front_room-thermostat dual sp control,    ! Name
    front_room-thermostat dual sp control-heating-ext,    ! Heating Setpoint Temperature Schedule Name
    front_room-cooling-setpoints;  ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    hall_downstairs-thermostat dual sp control,    ! Name
    hall_downstairs-thermostat dual sp control-heating-ext,    ! Heating Setpoint Temperature Schedule Name
    hall_downstairs-cooling-setpoints;    ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    hall_upstairs-thermostat dual sp control,    ! Name
    hall_upstairs-thermostat dual sp control-heating-ext,    ! Heating Setpoint Temperature Schedule Name
    hall_upstairs-cooling-setpoints;    ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    kitchen-thermostat dual sp control,    ! Name
    kitchen-thermostat dual sp control-heating-ext,    ! Heating Setpoint Temperature Schedule Name
    kitchen-cooling-setpoints;     ! Cooling Setpoint Temperature Schedule Name


Timestep,
    6;                             ! Number of Timesteps per Hour


Version,
    9.5;                           ! Version Identifier


WindowMaterial:Gas,
    air,                           ! Name
    air,                           ! Gas Type
    0.008;                         ! Thickness


WindowMaterial:Glazing,
    clear_6mm_code,                ! Name
    spectralaverage,               ! Optical Data Type
    ,                              ! Window Glass Spectral Data Set Name
    0.006,                         ! Thickness
    0.775,                         ! Solar Transmittance at Normal Incidence
    0.071,                         ! Front Side Solar Reflectance at Normal Incidence
    0.071,                         ! Back Side Solar Reflectance at Normal Incidence
    0.881,                         ! Visible Transmittance at Normal Incidence
    0.08,                          ! Front Side Visible Reflectance at Normal Incidence
    0.08,                          ! Back Side Visible Reflectance at Normal Incidence
    0.0,                           ! Infrared Transmittance at Normal Incidence
    0.84,                          ! Front Side Infrared Hemispherical Emissivity
    0.84,                          ! Back Side Infrared Hemispherical Emissivity
    0.9,                           ! Conductivity
    1.0,                           ! Dirt Correction Factor for Solar and Visible Transmittance
    no,                            ! Solar Diffusing
    72000000000.0,                 ! Young's modulus
    0.22;                          ! Poisson's ratio


Zone,
    backroom,                      ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    bathroom,                      ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    bedroom_1,                     ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    bedroom_2,                     ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    bedroom_3,                     ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    front_room,                    ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    hall_downstairs,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    hall_upstairs,                 ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    kitchen,                       ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


ZoneAirContaminantBalance,
    yes,                           ! Carbon Dioxide Concentration
    outdoor co2 schedule,          ! Outdoor Carbon Dioxide Schedule Name
    no;                            ! Generic Contaminant Concentration


ZoneAirHeatBalanceAlgorithm,
    analyticalsolution;            ! Algorithm


ZoneControl:Thermostat,
    backroom-thermostat,           ! Name
    backroom,                      ! Zone or ZoneList Name
    always 4,                      ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    backroom-thermostat dual sp control,    ! Control 1 Name
    ,                              ! Control 2 Object Type
    ,                              ! Control 2 Name
    ,                              ! Control 3 Object Type
    ,                              ! Control 3 Name
    ,                              ! Control 4 Object Type
    ,                              ! Control 4 Name
    0.0;                           ! Temperature Difference Between Cutout And Setpoint


ZoneControl:Thermostat,
    bathroom-thermostat,           ! Name
    bathroom,                      ! Zone or ZoneList Name
    always 4,                      ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    bathroom-thermostat dual sp control,    ! Control 1 Name
    ,                              ! Control 2 Object Type
    ,                              ! Control 2 Name
    ,                              ! Control 3 Object Type
    ,                              ! Control 3 Name
    ,                              ! Control 4 Object Type
    ,                              ! Control 4 Name
    0.0;                           ! Temperature Difference Between Cutout And Setpoint


ZoneControl:Thermostat,
    bedroom_1-thermostat,          ! Name
    bedroom_1,                     ! Zone or ZoneList Name
    always 4,                      ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    bedroom_1-thermostat dual sp control,    ! Control 1 Name
    ,                              ! Control 2 Object Type
    ,                              ! Control 2 Name
    ,                              ! Control 3 Object Type
    ,                              ! Control 3 Name
    ,                              ! Control 4 Object Type
    ,                              ! Control 4 Name
    0.0;                           ! Temperature Difference Between Cutout And Setpoint


ZoneControl:Thermostat,
    bedroom_2-thermostat,          ! Name
    bedroom_2,                     ! Zone or ZoneList Name
    always 4,                      ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    bedroom_2-thermostat dual sp control,    ! Control 1 Name
    ,                              ! Control 2 Object Type
    ,                              ! Control 2 Name
    ,                              ! Control 3 Object Type
    ,                              ! Control 3 Name
    ,                              ! Control 4 Object Type
    ,                              ! Control 4 Name
    0.0;                           ! Temperature Difference Between Cutout And Setpoint


ZoneControl:Thermostat,
    bedroom_3-thermostat,          ! Name
    bedroom_3,                     ! Zone or ZoneList Name
    always 4,                      ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    bedroom_3-thermostat dual sp control,    ! Control 1 Name
    ,                              ! Control 2 Object Type
    ,                              ! Control 2 Name
    ,                              ! Control 3 Object Type
    ,                              ! Control 3 Name
    ,                              ! Control 4 Object Type
    ,                              ! Control 4 Name
    0.0;                           ! Temperature Difference Between Cutout And Setpoint


ZoneControl:Thermostat,
    front_room-thermostat,         ! Name
    front_room,                    ! Zone or ZoneList Name
    always 4,                      ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    front_room-thermostat dual sp control,    ! Control 1 Name
    ,                              ! Control 2 Object Type
    ,                              ! Control 2 Name
    ,                              ! Control 3 Object Type
    ,                              ! Control 3 Name
    ,                              ! Control 4 Object Type
    ,                              ! Control 4 Name
    0.0;                           ! Temperature Difference Between Cutout And Setpoint


ZoneControl:Thermostat,
    hall_downstairs-thermostat,    ! Name
    hall_downstairs,               ! Zone or ZoneList Name
    always 4,                      ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    hall_downstairs-thermostat dual sp control,    ! Control 1 Name
    ,                              ! Control 2 Object Type
    ,                              ! Control 2 Name
    ,                              ! Control 3 Object Type
    ,                              ! Control 3 Name
    ,                              ! Control 4 Object Type
    ,                              ! Control 4 Name
    0.0;                           ! Temperature Difference Between Cutout And Setpoint


ZoneControl:Thermostat,
    hall_upstairs-thermostat,      ! Name
    hall_upstairs,                 ! Zone or ZoneList Name
    always 4,                      ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    hall_upstairs-thermostat dual sp control,    ! Control 1 Name
    ,                              ! Control 2 Object Type
    ,                              ! Control 2 Name
    ,                              ! Control 3 Object Type
    ,                              ! Control 3 Name
    ,                              ! Control 4 Object Type
    ,                              ! Control 4 Name
    0.0;                           ! Temperature Difference Between Cutout And Setpoint


ZoneControl:Thermostat,
    kitchen-thermostat,            ! Name
    kitchen,                       ! Zone or ZoneList Name
    always 4,                      ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    kitchen-thermostat dual sp control,    ! Control 1 Name
    ,                              ! Control 2 Object Type
    ,                              ! Control 2 Name
    ,                              ! Control 3 Object Type
    ,                              ! Control 3 Name
    ,                              ! Control 4 Object Type
    ,                              ! Control 4 Name
    0.0;                           ! Temperature Difference Between Cutout And Setpoint


ZoneControl:Thermostat:OperativeTemperature,
    backroom-thermostat,           ! Thermostat Name
    constant,                      ! Radiative Fraction Input Mode
    0.5,                           ! Fixed Radiative Fraction
    ,                              ! Radiative Fraction Schedule Name
    none;                          ! Adaptive Comfort Model Type


ZoneControl:Thermostat:OperativeTemperature,
    bathroom-thermostat,           ! Thermostat Name
    constant,                      ! Radiative Fraction Input Mode
    0.5,                           ! Fixed Radiative Fraction
    ,                              ! Radiative Fraction Schedule Name
    none;                          ! Adaptive Comfort Model Type


ZoneControl:Thermostat:OperativeTemperature,
    bedroom_1-thermostat,          ! Thermostat Name
    constant,                      ! Radiative Fraction Input Mode
    0.5,                           ! Fixed Radiative Fraction
    ,                              ! Radiative Fraction Schedule Name
    none;                          ! Adaptive Comfort Model Type


ZoneControl:Thermostat:OperativeTemperature,
    bedroom_2-thermostat,          ! Thermostat Name
    constant,                      ! Radiative Fraction Input Mode
    0.5,                           ! Fixed Radiative Fraction
    ,                              ! Radiative Fraction Schedule Name
    none;                          ! Adaptive Comfort Model Type


ZoneControl:Thermostat:OperativeTemperature,
    bedroom_3-thermostat,          ! Thermostat Name
    constant,                      ! Radiative Fraction Input Mode
    0.5,                           ! Fixed Radiative Fraction
    ,                              ! Radiative Fraction Schedule Name
    none;                          ! Adaptive Comfort Model Type


ZoneControl:Thermostat:OperativeTemperature,
    front_room-thermostat,         ! Thermostat Name
    constant,                      ! Radiative Fraction Input Mode
    0.5,                           ! Fixed Radiative Fraction
    ,                              ! Radiative Fraction Schedule Name
    none;                          ! Adaptive Comfort Model Type


ZoneControl:Thermostat:OperativeTemperature,
    hall_downstairs-thermostat,    ! Thermostat Name
    constant,                      ! Radiative Fraction Input Mode
    0.5,                           ! Fixed Radiative Fraction
    ,                              ! Radiative Fraction Schedule Name
    none;                          ! Adaptive Comfort Model Type


ZoneControl:Thermostat:OperativeTemperature,
    hall_upstairs-thermostat,      ! Thermostat Name
    constant,                      ! Radiative Fraction Input Mode
    0.5,                           ! Fixed Radiative Fraction
    ,                              ! Radiative Fraction Schedule Name
    none;                          ! Adaptive Comfort Model Type


ZoneControl:Thermostat:OperativeTemperature,
    kitchen-thermostat,            ! Thermostat Name
    constant,                      ! Radiative Fraction Input Mode
    0.5,                           ! Fixed Radiative Fraction
    ,                              ! Radiative Fraction Schedule Name
    none;                          ! Adaptive Comfort Model Type


ZoneHVAC:Baseboard:RadiantConvective:Water,
    backroom-baseboard heat,       ! Name
    baseboard heat design,         ! Design Object
    ,                              ! Availability Schedule Name
    backroom-baseboard inlet,      ! Inlet Node Name
    backroom-baseboard outlet,     ! Outlet Node Name
    80.0,                          ! Rated Average Water Temperature
    0.063,                         ! Rated Water Mass Flow Rate
    autosize,                      ! Heating Design Capacity
    autosize,                      ! Maximum Water Flow Rate
    intmass-furniture-backroom,    ! Surface 1 Name
    1.0;                           ! Fraction of Radiant Energy to Surface 1


ZoneHVAC:Baseboard:RadiantConvective:Water,
    bathroom-baseboard heat,       ! Name
    baseboard heat design,         ! Design Object
    ,                              ! Availability Schedule Name
    bathroom-baseboard inlet,      ! Inlet Node Name
    bathroom-baseboard outlet,     ! Outlet Node Name
    80.0,                          ! Rated Average Water Temperature
    0.063,                         ! Rated Water Mass Flow Rate
    autosize,                      ! Heating Design Capacity
    autosize,                      ! Maximum Water Flow Rate
    intmass-furniture-bathroom,    ! Surface 1 Name
    1.0;                           ! Fraction of Radiant Energy to Surface 1


ZoneHVAC:Baseboard:RadiantConvective:Water,
    bedroom_1-baseboard heat,      ! Name
    baseboard heat design,         ! Design Object
    ,                              ! Availability Schedule Name
    bedroom_1-baseboard inlet,     ! Inlet Node Name
    bedroom_1-baseboard outlet,    ! Outlet Node Name
    80.0,                          ! Rated Average Water Temperature
    0.063,                         ! Rated Water Mass Flow Rate
    autosize,                      ! Heating Design Capacity
    autosize,                      ! Maximum Water Flow Rate
    intmass-furniture-bedroom_1,   ! Surface 1 Name
    1.0;                           ! Fraction of Radiant Energy to Surface 1


ZoneHVAC:Baseboard:RadiantConvective:Water,
    bedroom_2-baseboard heat,      ! Name
    baseboard heat design,         ! Design Object
    ,                              ! Availability Schedule Name
    bedroom_2-baseboard inlet,     ! Inlet Node Name
    bedroom_2-baseboard outlet,    ! Outlet Node Name
    80.0,                          ! Rated Average Water Temperature
    0.063,                         ! Rated Water Mass Flow Rate
    autosize,                      ! Heating Design Capacity
    autosize,                      ! Maximum Water Flow Rate
    intmass-furniture-bedroom_2,   ! Surface 1 Name
    1.0;                           ! Fraction of Radiant Energy to Surface 1


ZoneHVAC:Baseboard:RadiantConvective:Water,
    bedroom_3-baseboard heat,      ! Name
    baseboard heat design,         ! Design Object
    ,                              ! Availability Schedule Name
    bedroom_3-baseboard inlet,     ! Inlet Node Name
    bedroom_3-baseboard outlet,    ! Outlet Node Name
    80.0,                          ! Rated Average Water Temperature
    0.063,                         ! Rated Water Mass Flow Rate
    autosize,                      ! Heating Design Capacity
    autosize,                      ! Maximum Water Flow Rate
    intmass-furniture-bedroom_3,   ! Surface 1 Name
    1.0;                           ! Fraction of Radiant Energy to Surface 1


ZoneHVAC:Baseboard:RadiantConvective:Water,
    front_room-baseboard heat,     ! Name
    baseboard heat design,         ! Design Object
    ,                              ! Availability Schedule Name
    front_room-baseboard inlet,    ! Inlet Node Name
    front_room-baseboard outlet,   ! Outlet Node Name
    80.0,                          ! Rated Average Water Temperature
    0.063,                         ! Rated Water Mass Flow Rate
    autosize,                      ! Heating Design Capacity
    autosize,                      ! Maximum Water Flow Rate
    intmass-furniture-front_room,  ! Surface 1 Name
    1.0;                           ! Fraction of Radiant Energy to Surface 1


ZoneHVAC:Baseboard:RadiantConvective:Water,
    hall_downstairs-baseboard heat,! Name
    baseboard heat design,         ! Design Object
    ,                              ! Availability Schedule Name
    hall_downstairs-baseboard inlet,    ! Inlet Node Name
    hall_downstairs-baseboard outlet,    ! Outlet Node Name
    80.0,                          ! Rated Average Water Temperature
    0.063,                         ! Rated Water Mass Flow Rate
    autosize,                      ! Heating Design Capacity
    autosize,                      ! Maximum Water Flow Rate
    intmass-furniture-hall_downstairs,    ! Surface 1 Name
    1.0;                           ! Fraction of Radiant Energy to Surface 1


ZoneHVAC:Baseboard:RadiantConvective:Water,
    hall_upstairs-baseboard heat,  ! Name
    baseboard heat design,         ! Design Object
    ,                              ! Availability Schedule Name
    hall_upstairs-baseboard inlet, ! Inlet Node Name
    hall_upstairs-baseboard outlet,! Outlet Node Name
    80.0,                          ! Rated Average Water Temperature
    0.063,                         ! Rated Water Mass Flow Rate
    autosize,                      ! Heating Design Capacity
    autosize,                      ! Maximum Water Flow Rate
    intmass-furniture-hall_upstairs,    ! Surface 1 Name
    1.0;                           ! Fraction of Radiant Energy to Surface 1


ZoneHVAC:Baseboard:RadiantConvective:Water,
    kitchen-baseboard heat,        ! Name
    baseboard heat design,         ! Design Object
    ,                              ! Availability Schedule Name
    kitchen-baseboard inlet,       ! Inlet Node Name
    kitchen-baseboard outlet,      ! Outlet Node Name
    80.0,                          ! Rated Average Water Temperature
    0.063,                         ! Rated Water Mass Flow Rate
    autosize,                      ! Heating Design Capacity
    autosize,                      ! Maximum Water Flow Rate
    intmass-furniture-kitchen,     ! Surface 1 Name
    1.0;                           ! Fraction of Radiant Energy to Surface 1


ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
    baseboard heat design,         ! Name
    fractionofautosizedheatingcapacity,    ! Heating Design Capacity Method
    ,                              ! Heating Design Capacity Per Floor Area
    1.2,                           ! Fraction of Autosized Heating Design Capacity
    0.0001,                        ! Convergence Tolerance
    0.3,                           ! Fraction Radiant
    0.0;                           ! Fraction of Radiant Energy Incident on People


ZoneHVAC:EquipmentConnections,
    backroom,                      ! Zone Name
    backroom-equipment,            ! Zone Conditioning Equipment List Name
    ,                              ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    backroom-zone air node,        ! Zone Air Node Name
    backroom-return outlet;        ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    bathroom,                      ! Zone Name
    bathroom-equipment,            ! Zone Conditioning Equipment List Name
    ,                              ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    bathroom-zone air node,        ! Zone Air Node Name
    bathroom-return outlet;        ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    bedroom_1,                     ! Zone Name
    bedroom_1-equipment,           ! Zone Conditioning Equipment List Name
    ,                              ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    bedroom_1-zone air node,       ! Zone Air Node Name
    bedroom_1-return outlet;       ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    bedroom_2,                     ! Zone Name
    bedroom_2-equipment,           ! Zone Conditioning Equipment List Name
    ,                              ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    bedroom_2-zone air node,       ! Zone Air Node Name
    bedroom_2-return outlet;       ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    bedroom_3,                     ! Zone Name
    bedroom_3-equipment,           ! Zone Conditioning Equipment List Name
    ,                              ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    bedroom_3-zone air node,       ! Zone Air Node Name
    bedroom_3-return outlet;       ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    front_room,                    ! Zone Name
    front_room-equipment,          ! Zone Conditioning Equipment List Name
    ,                              ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    front_room-zone air node,      ! Zone Air Node Name
    front_room-return outlet;      ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    hall_downstairs,               ! Zone Name
    hall_downstairs-equipment,     ! Zone Conditioning Equipment List Name
    ,                              ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    hall_downstairs-zone air node, ! Zone Air Node Name
    hall_downstairs-return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    hall_upstairs,                 ! Zone Name
    hall_upstairs-equipment,       ! Zone Conditioning Equipment List Name
    ,                              ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    hall_upstairs-zone air node,   ! Zone Air Node Name
    hall_upstairs-return outlet;   ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    kitchen,                       ! Zone Name
    kitchen-equipment,             ! Zone Conditioning Equipment List Name
    ,                              ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    kitchen-zone air node,         ! Zone Air Node Name
    kitchen-return outlet;         ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentList,
    backroom-equipment,            ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    ! Zone Equipment 1 Object Type
    backroom-baseboard heat,       ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    bathroom-equipment,            ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    ! Zone Equipment 1 Object Type
    bathroom-baseboard heat,       ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    bedroom_1-equipment,           ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    ! Zone Equipment 1 Object Type
    bedroom_1-baseboard heat,      ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    bedroom_2-equipment,           ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    ! Zone Equipment 1 Object Type
    bedroom_2-baseboard heat,      ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    bedroom_3-equipment,           ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    ! Zone Equipment 1 Object Type
    bedroom_3-baseboard heat,      ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    front_room-equipment,          ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    ! Zone Equipment 1 Object Type
    front_room-baseboard heat,     ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    hall_downstairs-equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    ! Zone Equipment 1 Object Type
    hall_downstairs-baseboard heat,! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    hall_upstairs-equipment,       ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    ! Zone Equipment 1 Object Type
    hall_upstairs-baseboard heat,  ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    kitchen-equipment,             ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:baseboard:radiantconvective:water,    ! Zone Equipment 1 Object Type
    kitchen-baseboard heat,        ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneInfiltration:DesignFlowRate,
    backroom-infiltration,         ! Name
    backroom,                      ! Zone or ZoneList Name
    always-schedule,               ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    0.96,                          ! Design Flow Rate
    0.96,                          ! Flow per Zone Floor Area
    0.96,                          ! Flow per Exterior Surface Area
    0.96,                          ! Air Changes per Hour
    0.606,                         ! Constant Term Coefficient
    0.03636,                       ! Temperature Term Coefficient
    0.1177,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    bathroom-infiltration,         ! Name
    bathroom,                      ! Zone or ZoneList Name
    always-schedule,               ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    0.96,                          ! Design Flow Rate
    0.96,                          ! Flow per Zone Floor Area
    0.96,                          ! Flow per Exterior Surface Area
    0.96,                          ! Air Changes per Hour
    0.606,                         ! Constant Term Coefficient
    0.03636,                       ! Temperature Term Coefficient
    0.1177,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    bedroom_1-infiltration,        ! Name
    bedroom_1,                     ! Zone or ZoneList Name
    always-schedule,               ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    0.96,                          ! Design Flow Rate
    0.96,                          ! Flow per Zone Floor Area
    0.96,                          ! Flow per Exterior Surface Area
    0.96,                          ! Air Changes per Hour
    0.606,                         ! Constant Term Coefficient
    0.03636,                       ! Temperature Term Coefficient
    0.1177,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    bedroom_2-infiltration,        ! Name
    bedroom_2,                     ! Zone or ZoneList Name
    always-schedule,               ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    0.96,                          ! Design Flow Rate
    0.96,                          ! Flow per Zone Floor Area
    0.96,                          ! Flow per Exterior Surface Area
    0.96,                          ! Air Changes per Hour
    0.606,                         ! Constant Term Coefficient
    0.03636,                       ! Temperature Term Coefficient
    0.1177,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    bedroom_3-infiltration,        ! Name
    bedroom_3,                     ! Zone or ZoneList Name
    always-schedule,               ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    0.96,                          ! Design Flow Rate
    0.96,                          ! Flow per Zone Floor Area
    0.96,                          ! Flow per Exterior Surface Area
    0.96,                          ! Air Changes per Hour
    0.606,                         ! Constant Term Coefficient
    0.03636,                       ! Temperature Term Coefficient
    0.1177,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    front_room-infiltration,       ! Name
    front_room,                    ! Zone or ZoneList Name
    always-schedule,               ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    0.96,                          ! Design Flow Rate
    0.96,                          ! Flow per Zone Floor Area
    0.96,                          ! Flow per Exterior Surface Area
    0.96,                          ! Air Changes per Hour
    0.606,                         ! Constant Term Coefficient
    0.03636,                       ! Temperature Term Coefficient
    0.1177,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    hall_downstairs-infiltration,  ! Name
    hall_downstairs,               ! Zone or ZoneList Name
    always-schedule,               ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    0.96,                          ! Design Flow Rate
    0.96,                          ! Flow per Zone Floor Area
    0.96,                          ! Flow per Exterior Surface Area
    0.96,                          ! Air Changes per Hour
    0.606,                         ! Constant Term Coefficient
    0.03636,                       ! Temperature Term Coefficient
    0.1177,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    hall_upstairs-infiltration,    ! Name
    hall_upstairs,                 ! Zone or ZoneList Name
    always-schedule,               ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    0.96,                          ! Design Flow Rate
    0.96,                          ! Flow per Zone Floor Area
    0.96,                          ! Flow per Exterior Surface Area
    0.96,                          ! Air Changes per Hour
    0.606,                         ! Constant Term Coefficient
    0.03636,                       ! Temperature Term Coefficient
    0.1177,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    kitchen-infiltration,          ! Name
    kitchen,                       ! Zone or ZoneList Name
    always-schedule,               ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    0.96,                          ! Design Flow Rate
    0.96,                          ! Flow per Zone Floor Area
    0.96,                          ! Flow per Exterior Surface Area
    0.96,                          ! Air Changes per Hour
    0.606,                         ! Constant Term Coefficient
    0.03636,                       ! Temperature Term Coefficient
    0.1177,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneVentilation:DesignFlowRate,
    backroom-ventilation,          ! Name
    backroom,                      ! Zone or ZoneList Name
    backroom-ventilation-ext,      ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow Rate per Zone Floor Area
    ,                              ! Flow Rate per Person
    2.0,                           ! Air Changes per Hour
    natural,                       ! Ventilation Type
    0.0,                           ! Fan Pressure Rise
    1.0,                           ! Fan Total Efficiency
    1.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.0,                           ! Velocity Term Coefficient
    0.0,                           ! Velocity Squared Term Coefficient
    -100.0,                        ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    100.0,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    -100.0,                        ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    100.0,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:DesignFlowRate,
    bathroom-ventilation,          ! Name
    bathroom,                      ! Zone or ZoneList Name
    bathroom-ventilation-ext,      ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow Rate per Zone Floor Area
    ,                              ! Flow Rate per Person
    2.0,                           ! Air Changes per Hour
    natural,                       ! Ventilation Type
    0.0,                           ! Fan Pressure Rise
    1.0,                           ! Fan Total Efficiency
    1.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.0,                           ! Velocity Term Coefficient
    0.0,                           ! Velocity Squared Term Coefficient
    -100.0,                        ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    100.0,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    -100.0,                        ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    100.0,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:DesignFlowRate,
    bedroom_1-ventilation,         ! Name
    bedroom_1,                     ! Zone or ZoneList Name
    bedroom_1-ventilation-ext,     ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow Rate per Zone Floor Area
    ,                              ! Flow Rate per Person
    2.0,                           ! Air Changes per Hour
    natural,                       ! Ventilation Type
    0.0,                           ! Fan Pressure Rise
    1.0,                           ! Fan Total Efficiency
    1.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.0,                           ! Velocity Term Coefficient
    0.0,                           ! Velocity Squared Term Coefficient
    -100.0,                        ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    100.0,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    -100.0,                        ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    100.0,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:DesignFlowRate,
    bedroom_2-ventilation,         ! Name
    bedroom_2,                     ! Zone or ZoneList Name
    bedroom_2-ventilation-ext,     ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow Rate per Zone Floor Area
    ,                              ! Flow Rate per Person
    2.0,                           ! Air Changes per Hour
    natural,                       ! Ventilation Type
    0.0,                           ! Fan Pressure Rise
    1.0,                           ! Fan Total Efficiency
    1.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.0,                           ! Velocity Term Coefficient
    0.0,                           ! Velocity Squared Term Coefficient
    -100.0,                        ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    100.0,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    -100.0,                        ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    100.0,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:DesignFlowRate,
    bedroom_3-ventilation,         ! Name
    bedroom_3,                     ! Zone or ZoneList Name
    bedroom_3-ventilation-ext,     ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow Rate per Zone Floor Area
    ,                              ! Flow Rate per Person
    2.0,                           ! Air Changes per Hour
    natural,                       ! Ventilation Type
    0.0,                           ! Fan Pressure Rise
    1.0,                           ! Fan Total Efficiency
    1.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.0,                           ! Velocity Term Coefficient
    0.0,                           ! Velocity Squared Term Coefficient
    -100.0,                        ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    100.0,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    -100.0,                        ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    100.0,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:DesignFlowRate,
    front_room-ventilation,        ! Name
    front_room,                    ! Zone or ZoneList Name
    front_room-ventilation-ext,    ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow Rate per Zone Floor Area
    ,                              ! Flow Rate per Person
    2.0,                           ! Air Changes per Hour
    natural,                       ! Ventilation Type
    0.0,                           ! Fan Pressure Rise
    1.0,                           ! Fan Total Efficiency
    1.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.0,                           ! Velocity Term Coefficient
    0.0,                           ! Velocity Squared Term Coefficient
    -100.0,                        ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    100.0,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    -100.0,                        ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    100.0,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:DesignFlowRate,
    hall_downstairs-ventilation,   ! Name
    hall_downstairs,               ! Zone or ZoneList Name
    hall_downstairs-ventilation-ext,    ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow Rate per Zone Floor Area
    ,                              ! Flow Rate per Person
    2.0,                           ! Air Changes per Hour
    natural,                       ! Ventilation Type
    0.0,                           ! Fan Pressure Rise
    1.0,                           ! Fan Total Efficiency
    1.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.0,                           ! Velocity Term Coefficient
    0.0,                           ! Velocity Squared Term Coefficient
    -100.0,                        ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    100.0,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    -100.0,                        ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    100.0,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:DesignFlowRate,
    hall_upstairs-ventilation,     ! Name
    hall_upstairs,                 ! Zone or ZoneList Name
    hall_upstairs-ventilation-ext, ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow Rate per Zone Floor Area
    ,                              ! Flow Rate per Person
    2.0,                           ! Air Changes per Hour
    natural,                       ! Ventilation Type
    0.0,                           ! Fan Pressure Rise
    1.0,                           ! Fan Total Efficiency
    1.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.0,                           ! Velocity Term Coefficient
    0.0,                           ! Velocity Squared Term Coefficient
    -100.0,                        ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    100.0,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    -100.0,                        ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    100.0,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:DesignFlowRate,
    kitchen-ventilation,           ! Name
    kitchen,                       ! Zone or ZoneList Name
    kitchen-ventilation-ext,       ! Schedule Name
    airchanges/hour,               ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow Rate per Zone Floor Area
    ,                              ! Flow Rate per Person
    2.0,                           ! Air Changes per Hour
    natural,                       ! Ventilation Type
    0.0,                           ! Fan Pressure Rise
    1.0,                           ! Fan Total Efficiency
    1.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.0,                           ! Velocity Term Coefficient
    0.0,                           ! Velocity Squared Term Coefficient
    -100.0,                        ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    100.0,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    -100.0,                        ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    100.0,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed
